!20150726 1149 
!	Made AHU4 thermostat the master for VRF system so AHU4 would still cool while other zones are off for thermal response analysis
!20150726 1323 
!	Removed Carpet from Floor Construction to see effect of thermal mass
!20150726 1424 
!	Added more internal mass for interior walls and drop ceiling
!20150726 2115 
!	Added insulation under slab (HialeahGroundInsulation)
!20150727 1449 
!	Added schedule for actual temps to make output easy for octave to read (HialeahAHU1TempActual)
!20150727 1704 
!	Removed the following variables for GenOpt
	! 1
	! 0.2832
	! 17.8
	! FullInteriorAndExteriorWithReflections
	! 0.1
!20150727 1704 
!	Changed reference to load schedule files for GenOpt .\LoadScheduleFiles\HialeahActualTemps.csv

!-Generator IDFEditor 1.44
!-Option SortedOrder ViewInIPunits

!-NOTE: All comments with !- are ignored by the IDFEditor and are generated automatically.
!-      Use ! comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,8.3;



!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building 1,              !- Name
    45,                      !- North Axis {deg}
    ,                        !- Terrain
    ,                        !- Loads Convergence Tolerance Value
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExteriorWithReflections,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                       !- Calculation Frequency %%20150619%%
    15000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200;                     !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;      !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1;                       !- Minimum System Timestep {minutes}


!-   ===========  ALL OBJECTS IN CLASS: PROGRAMCONTROL ===========

ProgramControl,
    1;                       !- Number of Threads Allowed


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Site 1,                  !- Name
    25.82,                   !- Latitude {deg}
    -80.3,                   !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    11;                      !- Elevation {m}


! !-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Miami Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.2,                    !- Maximum Dry-Bulb Temperature {C}
    6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    25.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101193,                  !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    140,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.528,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.905;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    8.7,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    8.7,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101193,                  !- Barometric Pressure {Pa}
    3.8,                     !- Wind Speed {m/s}
    340,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


! SizingPeriod:WeatherFileConditionType,
	! Extreme Summer Weather Period for Design, !- Name
	! SummerExtreme, !- Period Selection
	! SummerDesignDay, !- Day Type
	! No, !- Use Weather File Daylight Saving Period
	! No; !- Use Weather File Rain and Snow Indicators

! SizingPeriod:WeatherFileConditionType,
	! Extreme Winter Weather Period for Design, !- Name
	! WinterExtreme, !- Period Selection
	! WinterDesignDay, !- Day Type
	! No, !- Use Weather File Daylight Saving Period
	! No; !- Use Weather File Rain and Snow Indicators	

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

! RunPeriod,
    ! Run Period 1,            !- Name
    ! 7,                       !- Begin Month
    ! 18,                       !- Begin Day of Month
    ! 7,                      !- End Month
    ! 21,                      !- End Day of Month
    ! Saturday,                  !- Day of Week for Start Day
    ! No,                      !- Use Weather File Holidays and Special Days
    ! No,                      !- Use Weather File Daylight Saving Period
    ! No,                      !- Apply Weekend Holiday Rule
    ! Yes,                     !- Use Weather File Rain Indicators
    ! Yes,                     !- Use Weather File Snow Indicators
    ! 1;                       !- Number of Times Runperiod to be Repeated
RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    6,                      !- End Month
    30,                      !- End Day of Month
    Thursday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    AHU1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature 36,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 37,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    AHU2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    AHU3 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    AHU4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel 13,        !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    HVACTemplate Any Number; !- Name

! Not limited
ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Always Dual Setpoint - 4,!- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    AHU1 Thermostat Schedule,!- Name
    AHU1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    AHU2 Thermostat Schedule,!- Name
    AHU2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    AHU3 Thermostat Schedule,!- Name
    AHU3 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    AHU4 Thermostat Schedule,!- Name
    AHU4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

! Schedule Office Occupancy, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 9.2, Saturday 2, Sunday/Holidays 0.6
Schedule:Compact,
    Hialeah_Occupancy,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 3/8,          
		For: Weekdays SummerDesignDay,
			Until: 06:00,0.0,
			Until: 07:00,0.2,
			Until: 09:00,0.5,
			Until: 12:00,0.75,
			Until: 14:00,1,
			Until: 17:00,0.75,
			Until: 18:00,1,
			Until: 19:00,0.2,
			Until: 24:00,0,
		For: Saturday,
			Until: 06:00,0.0 ,
			Until: 07:00,0.2 ,
			Until: 09:00,0.5 ,
			Until: 12:00,0.75,
			Until: 14:00,1   ,
			Until: 16:00,0.75,
			Until: 17:00,0.5 ,
			Until: 24:00,0   ,
		For: Sunday Holidays WinterDesignDay AllOtherDays,
			Until: 24:00,0.0,
	Through: 11/1                                        ,
		For: Weekdays SummerDesignDay                    ,
			Until: 05:00                                 ,0.0 ,
			Until: 06:00                                 ,0.2 ,
			Until: 08:00                                 ,0.5 ,
			Until: 11:00                                 ,0.75,
			Until: 13:00                                 ,1   ,
			Until: 16:00                                 ,0.75,
			Until: 17:00                                 ,1   ,
			Until: 18:00                                 ,0.2 ,
			Until: 24:00                                 ,0   ,
		For: Saturday                                    ,
			Until: 05:00                                 ,0.0 ,
			Until: 06:00                                 ,0.2 ,
			Until: 08:00                                 ,0.5 ,
			Until: 11:00                                 ,0.75,
			Until: 13:00                                 ,1   ,
			Until: 15:00                                 ,0.75,
			Until: 16:00                                 ,0.5 ,
			Until: 24:00                                 ,0   ,
		For: Sunday Holidays WinterDesignDay AllOtherDays,
			Until: 24:00                                 ,0.0 ,
	Through: 12/31                                       ,
		For: Weekdays SummerDesignDay                    ,
			Until: 06:00                                 ,0.0 ,
			Until: 07:00                                 ,0.2 ,
			Until: 09:00                                 ,0.5 ,
			Until: 12:00                                 ,0.75,
			Until: 14:00                                 ,1   ,
			Until: 17:00                                 ,0.75,
			Until: 18:00                                 ,1   ,
			Until: 19:00                                 ,0.2 ,
			Until: 24:00                                 ,0   ,
		For: Saturday                                    ,
			Until: 06:00                                 ,0.0 ,
			Until: 07:00                                 ,0.2 ,
			Until: 09:00                                 ,0.5 ,
			Until: 12:00                                 ,0.75,
			Until: 14:00                                 ,1   ,
			Until: 16:00                                 ,0.75,
			Until: 17:00                                 ,0.5 ,
			Until: 24:00                                 ,0   ,
		For: Sunday Holidays WinterDesignDay AllOtherDays,
			Until: 24:00                                 ,0.0;
	

Schedule:Compact,
    Hialeah HtgSetp Electrical,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 3/25,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    18.33,                   !- Field 4
    Until: 19:00,            !- Field 5
    19.44,                   !- Field 6
    Until: 24:00,            !- Field 7
    18.33,                   !- Field 8
    For: Saturday,           !- Field 9
    Until: 08:00,            !- Field 10
    18.33,                   !- Field 11
    Until: 17:00,            !- Field 12
    19.44,                   !- Field 13
    Until: 24:00,            !- Field 14
    18.33,                   !- Field 15
    For: Sunday Holidays WinterDesignDay AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    18.33,                   !- Field 18
    Through: 12/31,          !- Field 19
    For: AllOtherDays,       !- Field 20
    Until: 24:00,            !- Field 21
    18.33;                   !- Field 22

Schedule:Compact,
    Hialeah ClgSetp Electrical,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 3/25,           !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    25.56,                   !- Field 4
    Until: 19:00,            !- Field 5
    22.22,                   !- Field 6
    Until: 24:00,            !- Field 7
    25.56,                   !- Field 8
    For: Saturday,           !- Field 9
    Until: 08:00,            !- Field 10
    25.56,                   !- Field 11
    Until: 17:00,            !- Field 12
    22.22,                   !- Field 13
    Until: 24:00,            !- Field 14
    25.56,                   !- Field 15
    For: Sunday Holidays WinterDesignDay AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    25.56,                   !- Field 18
    Through: 12/31,          !- Field 19
    For: AllOtherDays,       !- Field 20
    Until: 24:00,            !- Field 21
    25.56;                   !- Field 22

Schedule:Compact,
    Hialeah Thermostat Schedule Type,  !- Name
    Always Dual Setpoint - 4,!- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4
!ThermalResponse DOAS ON/OFF
!#####################################################
! Schedule:Compact,
    ! DOAS_Operation_Schedule,  !- Name
    ! Any Number,!- Schedule Type Limits Name
    ! Through: 12/31,          !- Field 1
    ! For: AllDays,            !- Field 2
    ! Until: 24:00,            !- Field 3
    ! 0;                       !- Field 4	

!THE BELOW DOAS SCHEDULE FORCES DOAS ON ON SUNDAYS
!PURPOSE: TO MATCH THERMAL RESPONSE TEST ON 7/19/2015	
!#####################################################
Schedule:Compact,
	DOAS_Operation_Schedule                              , 
	Any Number                                           , 
	Through: 3/8                                         , 
		For: Weekdays Sunday SummerDesignDay                    , 
			Until: 08:00                                 ,0, 
			Until: 18:00                                 ,1, 
			Until: 24:00                                 ,0, 
		For: Saturday                                    , 
			Until: 08:00                                 ,0, 
			Until: 15:00                                 ,1, 
			Until: 24:00                                 ,0, 
		For: Holidays WinterDesignDay AllOtherDays, 
			Until: 24:00                                 ,0,
	Through: 11/1                                        , 
		For: Weekdays Sunday SummerDesignDay                    , 
			Until: 07:00                                 ,0, 
			Until: 17:00                                 ,1, 
			Until: 24:00                                 ,0, 
		For: Saturday                                    , 
			Until: 07:00                                 ,0, 
			Until: 14:00                                 ,1, 
			Until: 24:00                                 ,0, 
		For:Holidays WinterDesignDay AllOtherDays, 
			Until: 24:00                                 ,0,
	Through: 12/31                                       , 
		For: Weekdays Sunday SummerDesignDay             , 
			Until: 08:00                                 ,0, 
			Until: 18:00                                 ,1, 
			Until: 24:00                                 ,0, 
		For: Saturday                                    , 
			Until: 08:00                                 ,0, 
			Until: 15:00                                 ,1, 
			Until: 24:00                                 ,0, 
		For: Holidays WinterDesignDay AllOtherDays, 
			Until: 24:00                                 ,0;

!THIS IS THE NORMAL SCHEDULE FOR THE DOAS
! Schedule:Compact,
	! DOAS_Operation_Schedule                              , 
	! Any Number                                           , 
	! Through: 3/8                                         , 
		! For: Weekdays SummerDesignDay                    , 
			! Until: 08:00                                 ,0, 
			! Until: 18:00                                 ,1, 
			! Until: 24:00                                 ,0, 
		! For: Saturday                                    , 
			! Until: 08:00                                 ,0, 
			! Until: 15:00                                 ,1, 
			! Until: 24:00                                 ,0, 
		! For: Sunday Holidays WinterDesignDay AllOtherDays, 
			! Until: 24:00                                 ,0,
	! Through: 11/1                                        , 
		! For: Weekdays Sunday SummerDesignDay                    , 
			! Until: 07:00                                 ,0, 
			! Until: 17:00                                 ,1, 
			! Until: 24:00                                 ,0, 
		! For: Saturday                                    , 
			! Until: 07:00                                 ,0, 
			! Until: 14:00                                 ,1, 
			! Until: 24:00                                 ,0, 
		! For: Sunday Holidays WinterDesignDay AllOtherDays, 
			! Until: 24:00                                 ,0,
	! Through: 12/31                                       , 
		! For: Weekdays SummerDesignDay                    , 
			! Until: 08:00                                 ,0, 
			! Until: 18:00                                 ,1, 
			! Until: 24:00                                 ,0, 
		! For: Saturday                                    , 
			! Until: 08:00                                 ,0, 
			! Until: 15:00                                 ,1, 
			! Until: 24:00                                 ,0, 
		! For: Sunday Holidays WinterDesignDay AllOtherDays, 
			! Until: 24:00                                 ,0;				

! ThermalResponse			
Schedule:Compact,
    Infiltration_Schedule, !- Name %%20150625%% CREATED TO MODIFY INFILTRATION BY TIME
    Any Number,              
	Through: 3/8                                       ,          
		For: Weekdays SummerDesignDay                    ,  
			Until: 08:00                                 ,0.1,!# !ThermalResponse Infiltration BaseMult
			Until: 18:00                                 ,1,!! !ThermalResponse Infiltration OccMult        
			Until: 24:00                                 ,0.1,!# !ThermalResponse Infiltration BaseMult      
		For: Saturday                                    ,   
			Until: 08:00                                 ,0.1,!# !ThermalResponse Infiltration BaseMult      
			Until: 15:00                                 ,1,!! !ThermalResponse Infiltration OccMult       
			Until: 24:00                                 ,0.1,!# !ThermalResponse Infiltration BaseMult      
		For: Sunday Holidays WinterDesignDay AllOtherDays,  
			Until: 24:00                                 ,0.1,!# !ThermalResponse Infiltration BaseMult      
	Through: 11/1                                       ,    
		For: Weekdays SummerDesignDay                    ,  
			Until: 07:00                                 ,0.1,!# !ThermalResponse Infiltration BaseMult      
			Until: 17:00                                 ,1,!! !ThermalResponse Infiltration OccMult        
			Until: 24:00                                 ,0.1,!# !ThermalResponse Infiltration BaseMult      
		For: Saturday                                    ,   
			Until: 07:00                                 ,0.1,!# !ThermalResponse Infiltration BaseMult      
			Until: 14:00                                 ,1,!! !ThermalResponse Infiltration OccMult        
			Until: 24:00                                 ,0.1,!# !ThermalResponse Infiltration BaseMult      
		For: Sunday Holidays WinterDesignDay AllOtherDays,  
			Until: 24:00                                 ,0.1,!# !ThermalResponse Infiltration BaseMult
	Through: 12/31                                       ,   
		For: Weekdays SummerDesignDay                    ,  
			Until: 08:00                                 ,0.1,!# !ThermalResponse Infiltration BaseMult      
			Until: 18:00                                 ,1,!! !ThermalResponse Infiltration OccMult        
			Until: 24:00                                 ,0.1,!# !ThermalResponse Infiltration BaseMult      
		For: Saturday                                    ,   
			Until: 08:00                                 ,0.1,!# !ThermalResponse Infiltration BaseMult      
			Until: 15:00                                 ,1,!! !ThermalResponse Infiltration OccMult        
			Until: 24:00                                 ,0.1,!# !ThermalResponse Infiltration BaseMult       
		For: Sunday Holidays WinterDesignDay AllOtherDays,  
			Until: 24:00                                 ,0.1;!# 
			
! Schedule:Compact,
    ! Infiltration_Schedule, !- Name %%20150625%% CREATED TO MODIFY INFILTRATION BY TIME
    ! Any Number,              
	! Through: 12/31                                       ,          
		! For: AllDays                    				 ,  
			! Until: 24:00                                 ,0; 

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Always_On,               !- Name
    Any Number,              !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always_0.75,             !- Name
    Any Number,              !- Schedule Type Limits Name
    0.75;                    !- Hourly Value

Schedule:Constant,
    Always_1.25,             !- Name
    Any Number,              !- Schedule Type Limits Name
    1.25;                    !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:FILE ===========
Schedule:File,
    HialeahAHU1TempActual,         !- Name 
    Any Number,              !- Schedule Type Limits Name
    .\LoadScheduleFiles\HialeahActualTemps.csv,  !- File Name
    2,                       !- Column Number
    0,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator!%%20150721%%

Schedule:File,
    HialeahAHU2TempActual,         !- Name 
    Any Number,              !- Schedule Type Limits Name
    .\LoadScheduleFiles\HialeahActualTemps.csv,  !- File Name
    3,                       !- Column Number
    0,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator!%%20150721%%

Schedule:File,
    HialeahAHU3TempActual,         !- Name 
    Any Number,              !- Schedule Type Limits Name
    .\LoadScheduleFiles\HialeahActualTemps.csv,  !- File Name
    4,                       !- Column Number
    0,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator


Schedule:Compact                                 ,
Hialeah HtgSetp                                  ,       !- Name
Any Number                                       ,
Through: 3/8                                     ,
For: WinterDesignDay                             ,
Until: 24:00                                     ,20,
For: Weekdays				                     ,
Until: 07:00                                     ,18.33,
Until: 19:00                                     ,20,
Until: 24:00                                     ,18.33,
For: Saturday                                    ,
Until: 08:00                                     ,18.33,
Until: 17:00                                     ,20,
Until: 24:00                                     ,18.33,
For: Sunday AllOtherDays,
Until: 24:00                                     ,18.33,
Through: 11/1                                    ,
For: WinterDesignDay                             ,
Until: 24:00                                     ,20,
For: Weekdays				             ,
Until: 06:00                                     ,18.33,
Until: 18:00                                     ,20,
Until: 24:00                                     ,18.33,
For: Saturday                                    ,
Until: 07:00                                     ,18.33,
Until: 16:00                                     ,20,
Until: 24:00                                     ,18.33,
For: Sunday AllOtherDays 									 ,
Until: 24:00                                     ,18.33,
Through: 12/31                                   ,
For: WinterDesignDay                             ,
Until: 24:00                                     ,20,
For: Weekdays                                    ,
Until: 07:00                                     ,18.33,
Until: 19:00                                     ,20,
Until: 24:00                                     ,18.33,
For: Saturday                                    ,
Until: 08:00                                     ,18.33,
Until: 17:00                                     ,20,
Until: 24:00                                     ,18.33,
For: Sunday	AllOtherDays									 ,
Until: 24:00                                     ,18.33;

Schedule:Compact                                 ,
Hialeah ClgSetp                                  ,       !- Name
Any Number                                       ,
Through: 3/8                                     ,
For: SummerDesignDay                             ,
Until: 24:00                                     ,22.22,
For: Weekdays				                     ,
Until: 07:00                                     ,25.56,
Until: 19:00                                     ,22.22,
Until: 24:00                                     ,25.56,
For: Saturday                                    ,
Until: 08:00                                     ,25.56,
Until: 17:00                                     ,22.22,
Until: 24:00                                     ,25.56,
For: Sunday AllOtherDays,
Until: 24:00                                     ,25.56,
Through: 11/1                                    ,
For: SummerDesignDay                             ,
Until: 24:00                                     ,22.22,
For: Weekdays				             ,
Until: 06:00                                     ,25.56,
Until: 18:00                                     ,22.22,
Until: 24:00                                     ,25.56,
For: Saturday                                    ,
Until: 07:00                                     ,25.56,
Until: 16:00                                     ,22.22,
Until: 24:00                                     ,25.56,
For: Sunday AllOtherDays									 ,
Until: 24:00                                     ,25.56,
Through: 12/31                                   ,
For: SummerDesignDay                             ,
Until: 24:00                                     ,22.22,
For: Weekdays                                    ,
Until: 07:00                                     ,25.56,
Until: 19:00                                     ,22.22,
Until: 24:00                                     ,25.56,
For: Saturday                                    ,
Until: 08:00                                     ,25.56,
Until: 17:00                                     ,22.22,
Until: 24:00                                     ,25.56,
For: Sunday	AllOtherDays									 ,
Until: 24:00                                     ,25.56;

Schedule:File,
    ViewGlass_Schedule_NW,  !- Name
    Any Number,              !- Schedule Type Limits Name
    .\LoadScheduleFiles\20150722_ViewGlassSchedules.csv,  !- File Name
    6,                       !- Column Number
    2,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator
	
Schedule:File,
    ViewGlass_Schedule_NE,  !- Name
    Any Number,              !- Schedule Type Limits Name
    .\LoadScheduleFiles\20150722_ViewGlassSchedules.csv,  !- File Name
    7,                       !- Column Number
    2,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator
	
Schedule:File,
    ViewGlass_Schedule_SE,  !- Name
    Any Number,              !- Schedule Type Limits Name
    .\LoadScheduleFiles\20150722_ViewGlassSchedules.csv,  !- File Name
    8,                       !- Column Number
    2,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator
	
Schedule:File,
    ViewGlass_Schedule_SW,  !- Name
    Any Number,              !- Schedule Type Limits Name
    .\LoadScheduleFiles\20150722_ViewGlassSchedules.csv,  !- File Name
    9,                       !- Column Number
    2,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    AHU1 Int Lights Daintree Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    .\LoadScheduleFiles\20150807_DaintreeLoads_BJF.csv,  !- File Name
    2,                       !- Column Number
    2,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    AHU2 Int Lights Daintree Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    .\LoadScheduleFiles\20150807_DaintreeLoads_BJF.csv,  !- File Name
    3,                       !- Column Number
    2,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    AHU3 Int Lights Daintree Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    .\LoadScheduleFiles\20150807_DaintreeLoads_BJF.csv,  !- File Name
    4,                       !- Column Number
    2,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    AHU4 Int Lights Daintree Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    .\LoadScheduleFiles\20150807_DaintreeLoads_BJF.csv,  !- File Name
    5,                       !- Column Number
    2,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

!ThermalResponse
Schedule:File,
    AHU1 Plug Schedule,      !- Name
    Any Number,              !- Schedule Type Limits Name
    .\LoadScheduleFiles\20150807_DaintreeLoads_BJF.csv,  !- File Name
    6,                       !- Column Number
    2,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    AHU2 Plug Schedule,      !- Name
    Any Number,              !- Schedule Type Limits Name
    .\LoadScheduleFiles\20150807_DaintreeLoads_BJF.csv,  !- File Name
    7,                       !- Column Number
    2,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    AHU3 Plug Schedule,      !- Name
    Any Number,              !- Schedule Type Limits Name
    .\LoadScheduleFiles\20150807_DaintreeLoads_BJF.csv,  !- File Name
    8,                       !- Column Number
    2,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    AHU4 Plug Schedule,      !- Name
    Any Number,              !- Schedule Type Limits Name
    .\LoadScheduleFiles\20150807_DaintreeLoads_BJF.csv,  !- File Name
    9,                       !- Column Number
    2,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    Transfer_Fan_Schedule,   !- Name
    Any Number,              !- Schedule Type Limits Name
    .\LoadScheduleFiles\20150807_DaintreeLoads_BJF.csv,  !- File Name
    15,                      !- Column Number
    2,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Schedule:File,
    Exterior_Lights_Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    .\LoadScheduleFiles\20150807_DaintreeLoads_BJF.csv,  !- File Name
    10,                      !- Column Number
    2,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830.000000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    8IN CONCRETE HW RefBldg, !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    49.9675,        !- Conductivity {W/m-K} BASEVALUE: 45.28 !ThermalResponse Conduction Door
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
!%%20150619%%
Material,
    aluminum,       !- Name
    Smooth,                  !- Roughness
    ! 0.254,                  !- Thickness {m}  0.254 = 10 in | 0.1016 = 4 in
 0.005,
    130,        !- Conductivity {W/m-K} BASEVALUE: 120 !ThermalResponse Conduction PVStructure
    2730,        !- Density {kg/m3}
    910,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


Material,
    F16 Acoustic tile,       !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    IEAD Roof Insulation R-14.76 IP,  !- Name
    MediumRough,             !- Roughness
    0.127332647972538,       !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    ! 0.1016,                  !- Thickness {m}
    0.2,                  !- Thickness {m}
    1.211,                   !- Conductivity {W/m-K} BASEVALUE: 1.311 !ThermalResponse Conduction Floor
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Air Wall,                !- Name
    MediumSmooth,            !- Roughness
    0.01,                    !- Thickness {m}
    0.6,                     !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.95,                    !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    ICFInsForm,              !- Name
    Rough,                   !- Roughness
    0.067,                   !- Thickness {m}
    0.03742,                 !- Conductivity {W/m-K}
    68.5656,                 !- Density {kg/m3}
    674.54;                  !- Specific Heat {J/kg-K}

Material,
    ICFInsForm4in,           !- Name
    Rough,                   !- Roughness
    0.102,                   !- Thickness {m}
    0.031180809189297,       !- Conductivity {W/m-K}
    68.5656,                 !- Density {kg/m3}
    674.54;                  !- Specific Heat {J/kg-K}

Material,
    ICFConcrete,             !- Name
    Rough,                   !- Roughness
    0.1524,                  !- Thickness {m}
    1.2205135596,            !- Conductivity {W/m-K}
    2111.30784,              !- Density {kg/m3}
    481.10984;               !- Specific Heat {J/kg-K}

Material,
    Gyp Board,               !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    Stucco,                  !- Name
    MediumRough,             !- Roughness
    0.022,                   !- Thickness {m}
    0.97,                    !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.3,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.2,                     !- Thermal Absorptance
    0.2,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

Material,
    LightW Concrete,         !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    Rigid_Insulation,        !- Name
    MediumRough,             !- Roughness
    0.254,                   !- Thickness {m}
    0.037,                   !- Conductivity {W/m-K}
    72,                      !- Density {kg/m3}
    1680;                    !- Specific Heat {J/kg-K}

Material,
    Rigid_Insulation_With_PV_Structure,  !- Name
    MediumRough,             !- Roughness
    0.254,                   !- Thickness {m}
    0.0398125,                 !- Conductivity {W/m-K} BASEVALUE: 0.037
    72,                      !- Density {kg/m3}
    1680;                    !- Specific Heat {J/kg-K}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

! Material:NoMass,
    ! CP02 CARPET PAD,         !- Name
    ! Smooth,                  !- Roughness
    ! 0.1,                     !- Thermal Resistance {m2-K/W} !ThermalResponse ThermalResistance Carpet
    ! 0.9,                     !- Thermal Absorptance
    ! 0.8,                     !- Solar Absorptance
    ! 0.8;                     !- Visible Absorptance

Material:NoMass,
    HialeahGroundInsulation,         !- Name
    Smooth,                  !- Roughness
    0.475,                     !- Thermal Resistance {m2-K/W} !ThermalResponse ThermalResistance Carpet
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Fixed Window 5.84/0.25/0.11,  !- Name
    5.84000000000002,        !- U-Factor {W/m2-K}
    0.25,                    !- Solar Heat Gain Coefficient
    0.7;                     !- Visible Transmittance


WindowMaterial:SimpleGlazingSystem,
    ViewGlass0.4SHGC,        !- Name
    5.0025,                    !- U-Factor {W/m2-K} !ThermalResponse Conduction Window #1: ViewGlass No Tint
    0.3,                     !- SHGC !ThermalResponse Solar Transmission #1: ViewGlass SHGC No Tint
    0.7;                     !- Visible Transmittance
	
WindowMaterial:SimpleGlazingSystem,
    ViewGlass0.3SHGC,        !- Name
    5.84,                    !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient %%20150619%% Changed to get a sense of mag. of influence
    0.7;                     !- Visible Transmittance
	

WindowMaterial:SimpleGlazingSystem,
    ViewGlass0.09SHGC,        !- Name
    5.0025,                    !- U-Factor {W/m2-K} !ThermalResponse Conduction Window #2: ViewGlass Tint
    0.09,                     !- SHGC !ThermalResponse Solar Transmission #2: ViewGlass SHGC Tint
    0.7;                     !- Visible Transmittance

Construction,
    ViewGlass0.09SHGC_Construction,  !- Name
    ViewGlass0.09SHGC;  !- Outside Layer
	
Construction,
    ViewGlassNoTint_Construction,  !- Name
    ViewGlass0.4SHGC;  !- Outside Layer
	
Construction,
    ViewGlass0.3SHGC_Construction,  !- Name
    ViewGlass0.3SHGC;  !- Outside Layer
	
WindowProperty:ShadingControl, !%%20150626%%
    ViewGlassControlled_NW,       !- Name
    SwitchableGlazing,       !- Shading Type
    ViewGlass0.09SHGC_Construction,        !- Construction with Shading Name
    OnIfScheduleAllows,           !- Shading Control Type
    ViewGlass_Schedule_NW,                        !- Schedule Name
    ,                     !- Setpoint {W/m2, W or deg C}
    yes,                      !- Shading Control Is Scheduled
    ,                     !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,          !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

WindowProperty:ShadingControl, !%%20150626%%
    ViewGlassControlled_NE,       !- Name
    SwitchableGlazing,       !- Shading Type
    ViewGlass0.09SHGC_Construction,        !- Construction with Shading Name
    OnIfScheduleAllows,           !- Shading Control Type
    ViewGlass_Schedule_NE,                        !- Schedule Name
    ,                     !- Setpoint {W/m2, W or deg C}
    yes,                      !- Shading Control Is Scheduled
    ,                     !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,          !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

WindowProperty:ShadingControl, !%%20150626%%
    ViewGlassControlled_SE,       !- Name
    SwitchableGlazing,       !- Shading Type
    ViewGlass0.09SHGC_Construction,        !- Construction with Shading Name
    OnIfScheduleAllows,           !- Shading Control Type
    ViewGlass_Schedule_SE,                        !- Schedule Name
    ,                     !- Setpoint {W/m2, W or deg C}
    yes,                      !- Shading Control Is Scheduled
    ,                     !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,          !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

WindowProperty:ShadingControl, !%%20150626%%
    ViewGlassControlled_SW,       !- Name
    SwitchableGlazing,       !- Shading Type
    ViewGlass0.09SHGC_Construction,        !- Construction with Shading Name
    OnIfScheduleAllows,           !- Shading Control Type
    ViewGlass_Schedule_SW,                        !- Schedule Name
    ,                     !- Setpoint {W/m2, W or deg C}
    yes,                      !- Shading Control Is Scheduled
    ,                     !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    ,          !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name	

WindowMaterial:SimpleGlazingSystem,
    SolaTubeMaterial,        !- Name
    2.9,                     !- U-Factor {W/m2-K}
    0.23,                    !- Solar Heat Gain Coefficient
    0.7;                     !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    TCGlazing29,             !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0030,                  !- Thickness {m}
    1,                       !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    ,                        !- Infrared Transmittance at Normal Incidence
    ,                        !- Front Side Infrared Hemispherical Emissivity
    ,                        !- Back Side Infrared Hemispherical Emissivity
    ,                        !- Conductivity {W/m-K}
    1.0000,                  !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    TCGlazing30,             !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0030,                  !- Thickness {m}
    0.05,                    !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    ,                        !- Infrared Transmittance at Normal Incidence
    ,                        !- Front Side Infrared Hemispherical Emissivity
    ,                        !- Back Side Infrared Hemispherical Emissivity
    ,                        !- Conductivity {W/m-K}
    1.0000,                  !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    ViewGlass_Normal,        !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZINGGROUP:THERMOCHROMIC ===========

! Added for thermochromic glazings
WindowMaterial:GlazingGroup:Thermochromic,
    TCGlazings,              !- Name
    29,                      !- Optical Data Temperature 1 {C}
    TCGlazing29,             !- Window Material Glazing Name 1
    30,                      !- Optical Data Temperature 2 {C}
    TCGlazing30;             !- Window Material Glazing Name 2


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Air Wall,                !- Name
    Air Wall;                !- Outside Layer

Construction,
    ASHRAE 90.1-2010 ExtRoof IEAD ClimateZone 1,  !- Name
    Roof Membrane,           !- Outside Layer
    IEAD Roof Insulation R-14.76 IP,  !- Layer 2
    Metal Decking;           !- Layer 3

Construction,
    ASHRAE 90.1-2010 ExtWall Mass ClimateZone 1,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN CONCRETE HW RefBldg, !- Layer 2
    1/2IN Gypsum;            !- Layer 3

Construction,
    ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 1,  !- Name
    Fixed Window 5.84/0.25/0.11;  !- Outside Layer

Construction,
    Exterior Door,           !- Name
    F08 Metal surface;       !- Outside Layer
    !I01 25mm insulation board;  !- Layer 2 %%20150619%%

!%%20150619%%
Construction,
    Aluminum_PV_Support,           !- Name
    aluminum;       !- Outside Layer


Construction,
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Name 
    HialeahGroundInsulation;  !- Outside Layer
    MAT-CC05 4 HW CONCRETE;         !- Layer 1

Construction,
    Interior Ceiling,        !- Name
    M11 100mm lightweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

Construction,
    HialeahAcousticTile,        !- Name
    F16 Acoustic tile;       !- Layer 3


Construction,
    Interior Door,           !- Name
    G05 25mm wood;           !- Outside Layer



Construction,
    Interior Partition,      !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Interior Wall,           !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3
	
  
  

Construction,
    Interior Window,         !- Name
    Clear 3mm;               !- Outside Layer

! WF Nudura ICF Blocks
Construction,
    Nudura 11 in ICF,        !- Name
    Stucco,                  !- Outside Layer
    ICFInsForm,              !- Layer 2
    ICFConcrete,             !- Layer 3
    ICFInsForm,              !- Layer 4
    Gyp Board;               !- Layer 5

! WF Roof
Construction,
    WF Roof,                 !- Name
    Roof Membrane,           !- Outside Layer
    LightW Concrete,         !- Layer 2
    ! Rigid_Insulation;  !- Layer 3 %%20150619%% Changed from with PV to Without
 Rigid_Insulation_With_PV_Structure;

Construction,
    WF_ViewGlass,            !- Name
    ViewGlass_Normal,        !- Outside Layer
    AIR 6MM,                 !- Layer 2
    TCGlazings,              !- Layer 3
    AIR 6MM,                 !- Layer 4
    ViewGlass_Normal;        !- Layer 5

Construction,
    SolaTube,                !- Name
    SolaTubeMaterial;        !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    AHU1,                    !- Name
    -0,                      !- Direction of Relative North {deg}
    -27.2265322948164,       !- X Origin {m}
    16.6786183624995,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    AHU2,                    !- Name
    -0,                      !- Direction of Relative North {deg}
    -0.0012785659469187,     !- X Origin {m}
    9.89464821192876,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    AHU3,                    !- Name
    -0,                      !- Direction of Relative North {deg}
    -13.1978422323611,       !- X Origin {m}
    -11.5571259167185,       !- Y Origin {m}
    -4.03124642068096e-027;  !- Z Origin {m}

Zone,
    AHU4,                    !- Name
    -0,                      !- Direction of Relative North {deg}
    14.227628493882,         !- X Origin {m}
    16.8069564652479,        !- Y Origin {m}
    0;                       !- Z Origin {m}


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    90.1-2010 - Office - Elec/MechRoom,  !- Name
    AHU4;                    !- Zone 1 Name

ZoneList,
    AHU1-3,                  !- Name
    AHU1,                    !- Zone 1 Name
    AHU2,                    !- Zone 2 Name
    AHU3;                    !- Zone 3 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

! ZoneList,
! AHU1-3,  !- Name
! AHU1,                    !- Zone 1 Name
! AHU2,                    !- Zone 2 Name
! AHU3;                    !- Zone 3 Name
BuildingSurface:Detailed,
    AHU Roof,                !- Name
    Roof,                    !- Surface Type
    WF Roof,                 !- Construction Name
    AHU1,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.2493422736085,        !- Vertex 1 X-coordinate {m}
    -16.6786183624995,       !- Vertex 1 Y-coordinate {m}
    5.2959,                  !- Vertex 1 Z-coordinate {m}
    35.2493422736085,        !- Vertex 2 X-coordinate {m}
    -3.39918086249948,       !- Vertex 2 Y-coordinate {m}
    5.2959,                  !- Vertex 2 Z-coordinate {m}
    27.2265322948166,        !- Vertex 3 X-coordinate {m}
    -3.39918086249947,       !- Vertex 3 Y-coordinate {m}
    5.2959,                  !- Vertex 3 Z-coordinate {m}
    27.2265322948166,        !- Vertex 4 X-coordinate {m}
    -16.6786183624995,       !- Vertex 4 Y-coordinate {m}
    5.2959;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AHU1 Ext Wall NW,        !- Name
    Wall,                    !- Surface Type
    Nudura 11 in ICF,        !- Construction Name
    AHU1,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.2265322948166,        !- Vertex 1 X-coordinate {m}
    -3.39918086249947,       !- Vertex 1 Y-coordinate {m}
    5.2959,                  !- Vertex 1 Z-coordinate {m}
    27.2265322948166,        !- Vertex 2 X-coordinate {m}
    -3.39918086249947,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    27.2265322948166,        !- Vertex 3 X-coordinate {m}
    -16.6786183624995,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    27.2265322948166,        !- Vertex 4 X-coordinate {m}
    -16.6786183624995,       !- Vertex 4 Y-coordinate {m}
    5.2959;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AHU1 Ext Wall SW,        !- Name
    Wall,                    !- Surface Type
    Nudura 11 in ICF,        !- Construction Name
    AHU1,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.2265322948166,        !- Vertex 1 X-coordinate {m}
    -16.6786183624995,       !- Vertex 1 Y-coordinate {m}
    5.2959,                  !- Vertex 1 Z-coordinate {m}
    27.2265322948166,        !- Vertex 2 X-coordinate {m}
    -16.6786183624995,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    35.2493422736085,        !- Vertex 3 X-coordinate {m}
    -16.6786183624995,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    35.2493422736085,        !- Vertex 4 X-coordinate {m}
    -16.6786183624995,       !- Vertex 4 Y-coordinate {m}
    5.2959;                  !- Vertex 4 Z-coordinate {m}

! GroundSlabPreprocessorCore,                  !- Outside Boundary Condition
BuildingSurface:Detailed,
    AHU1 Floor,              !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
    AHU1,                    !- Zone Name
    OtherSideCoefficients,  !- Outside Boundary Condition
    surfPropOthSdCoefSlabAverage,                       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.2493422736085,        !- Vertex 1 X-coordinate {m}
    -3.39918086249948,       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    35.2493422736085,        !- Vertex 2 X-coordinate {m}
    -16.6786183624995,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    27.2265322948166,        !- Vertex 3 X-coordinate {m}
    -16.6786183624995,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    27.2265322948166,        !- Vertex 4 X-coordinate {m}
    -3.39918086249947,       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AHU1 Int Wall 1,         !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    AHU1,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AHU2 Int Wall 7,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.2493422736085,        !- Vertex 1 X-coordinate {m}
    -3.39918086249948,       !- Vertex 1 Y-coordinate {m}
    5.2959,                  !- Vertex 1 Z-coordinate {m}
    35.2493422736085,        !- Vertex 2 X-coordinate {m}
    -3.39918086249948,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    27.2265322948166,        !- Vertex 3 X-coordinate {m}
    -3.39918086249947,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    27.2265322948166,        !- Vertex 4 X-coordinate {m}
    -3.39918086249947,       !- Vertex 4 Y-coordinate {m}
    5.2959;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AHU1 Int Wall 2,         !- Name
    Wall,                    !- Surface Type
    Air Wall,                !- Construction Name
    AHU1,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AHU3 Int Wall 2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    35.2493422736085,        !- Vertex 1 X-coordinate {m}
    -16.6786183624995,       !- Vertex 1 Y-coordinate {m}
    5.2959,                  !- Vertex 1 Z-coordinate {m}
    35.2493422736085,        !- Vertex 2 X-coordinate {m}
    -16.6786183624995,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    35.2493422736085,        !- Vertex 3 X-coordinate {m}
    -3.39918086249948,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    35.2493422736085,        !- Vertex 4 X-coordinate {m}
    -3.39918086249948,       !- Vertex 4 Y-coordinate {m}
    5.2959;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AHU Ext Roof Small,      !- Name
    Roof,                    !- Surface Type
    WF Roof,                 !- Construction Name
    AHU2,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.5172535659469,        !- Vertex 1 X-coordinate {m}
    7.82861046848963,        !- Vertex 1 Y-coordinate {m}
    5.2959,                  !- Vertex 1 Z-coordinate {m}
    13.5172535659469,        !- Vertex 2 X-coordinate {m}
    12.1652517880712,        !- Vertex 2 Y-coordinate {m}
    5.2959,                  !- Vertex 2 Z-coordinate {m}
    10.2958869915487,        !- Vertex 3 X-coordinate {m}
    12.1652517880712,        !- Vertex 3 Y-coordinate {m}
    5.2959,                  !- Vertex 3 Z-coordinate {m}
    10.2958869915488,        !- Vertex 4 X-coordinate {m}
    7.82861046848962,        !- Vertex 4 Y-coordinate {m}
    5.2959;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AHU2 Ex Wall NE Large,   !- Name
    Wall,                    !- Surface Type
    Nudura 11 in ICF,        !- Construction Name
    AHU2,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.30023580890277,        !- Vertex 1 X-coordinate {m}
    12.1652517880712,        !- Vertex 1 Y-coordinate {m}
    5.2959,                  !- Vertex 1 Z-coordinate {m}
    8.30023580890277,        !- Vertex 2 X-coordinate {m}
    12.1652517880712,        !- Vertex 2 Y-coordinate {m}
    1.80942453096054e-031,   !- Vertex 2 Z-coordinate {m}
    0.00127856594697356,     !- Vertex 3 X-coordinate {m}
    12.1652517880712,        !- Vertex 3 Y-coordinate {m}
    3.73458977617582e-031,   !- Vertex 3 Z-coordinate {m}
    0.00127856594697356,     !- Vertex 4 X-coordinate {m}
    12.1652517880712,        !- Vertex 4 Y-coordinate {m}
    5.2959;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AHU2 Ext Wall NE Small,  !- Name
    Wall,                    !- Surface Type
    Nudura 11 in ICF,        !- Construction Name
    AHU2,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.5172535659469,        !- Vertex 1 X-coordinate {m}
    12.1652517880712,        !- Vertex 1 Y-coordinate {m}
    5.2959,                  !- Vertex 1 Z-coordinate {m}
    13.5172535659469,        !- Vertex 2 X-coordinate {m}
    12.1652517880712,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.2958869915487,        !- Vertex 3 X-coordinate {m}
    12.1652517880712,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    10.2958869915487,        !- Vertex 4 X-coordinate {m}
    12.1652517880712,        !- Vertex 4 Y-coordinate {m}
    5.2959;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AHU2 Ext Wall NW,        !- Name
    Wall,                    !- Surface Type
    Nudura 11 in ICF,        !- Construction Name
    AHU2,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.00127856594697356,     !- Vertex 1 X-coordinate {m}
    12.1652517880712,        !- Vertex 1 Y-coordinate {m}
    5.2959,                  !- Vertex 1 Z-coordinate {m}
    0.00127856594697356,     !- Vertex 2 X-coordinate {m}
    12.1652517880712,        !- Vertex 2 Y-coordinate {m}
    3.73458977617582e-031,   !- Vertex 2 Z-coordinate {m}
    0.0012785659469649,      !- Vertex 3 X-coordinate {m}
    3.38478928807122,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.0012785659469649,      !- Vertex 4 X-coordinate {m}
    3.38478928807122,        !- Vertex 4 Y-coordinate {m}
    5.2959;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AHU2 Floor Large,        !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
    AHU2,                    !- Zone Name
    OtherSideCoefficients,  !- Outside Boundary Condition
    surfPropOthSdCoefSlabAverage,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.30023580890277,        !- Vertex 1 X-coordinate {m}
    12.1652517880712,        !- Vertex 1 Y-coordinate {m}
    2.563703438729e-031,     !- Vertex 1 Z-coordinate {m}
    8.30023580890277,        !- Vertex 2 X-coordinate {m}
    7.82861046848962,        !- Vertex 2 Y-coordinate {m}
    1.23106095745356e-031,   !- Vertex 2 Z-coordinate {m}
    10.2958869915488,        !- Vertex 3 X-coordinate {m}
    7.82861046848962,        !- Vertex 3 Y-coordinate {m}
    1.0782058711851e-031,    !- Vertex 3 Z-coordinate {m}
    10.2958869915488,        !- Vertex 4 X-coordinate {m}
    3.38478928807123,        !- Vertex 4 Y-coordinate {m}
    -2.87372798528004e-032,  !- Vertex 4 Z-coordinate {m}
    0.0012785659469649,      !- Vertex 5 X-coordinate {m}
    3.38478928807122,        !- Vertex 5 Y-coordinate {m}
    5.01133365614857e-032,   !- Vertex 5 Z-coordinate {m}
    0.00127856594697356,     !- Vertex 6 X-coordinate {m}
    12.1652517880712,        !- Vertex 6 Y-coordinate {m}
    3.1993545166034e-031;    !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    AHU2 Floor Small,        !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
    AHU2,                    !- Zone Name
    OtherSideCoefficients,  !- Outside Boundary Condition
    surfPropOthSdCoefSlabAverage,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.5172535659469,        !- Vertex 1 X-coordinate {m}
    12.1652517880712,        !- Vertex 1 Y-coordinate {m}
    -2.33161628240254e-032,  !- Vertex 1 Z-coordinate {m}
    13.5172535659469,        !- Vertex 2 X-coordinate {m}
    7.82861046848963,        !- Vertex 2 Y-coordinate {m}
    2.33161628240261e-032,   !- Vertex 2 Z-coordinate {m}
    10.2958869915488,        !- Vertex 3 X-coordinate {m}
    7.82861046848962,        !- Vertex 3 Y-coordinate {m}
    6.99484884720755e-032,   !- Vertex 3 Z-coordinate {m}
    10.2958869915487,        !- Vertex 4 X-coordinate {m}
    12.1652517880712,        !- Vertex 4 Y-coordinate {m}
    2.33161628240253e-032;   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AHU2 Int Wall 1,         !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    AHU2,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 34,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.30023580890277,        !- Vertex 1 X-coordinate {m}
    7.82861046848962,        !- Vertex 1 Y-coordinate {m}
    5.2959,                  !- Vertex 1 Z-coordinate {m}
    8.30023580890277,        !- Vertex 2 X-coordinate {m}
    7.82861046848962,        !- Vertex 2 Y-coordinate {m}
    1.80942453096054e-031,   !- Vertex 2 Z-coordinate {m}
    8.30023580890277,        !- Vertex 3 X-coordinate {m}
    12.1652517880712,        !- Vertex 3 Y-coordinate {m}
    1.80942453096054e-031,   !- Vertex 3 Z-coordinate {m}
    8.30023580890277,        !- Vertex 4 X-coordinate {m}
    12.1652517880712,        !- Vertex 4 Y-coordinate {m}
    5.2959;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AHU2 Int Wall 2,         !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    AHU2,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 31,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.2958869915488,        !- Vertex 1 X-coordinate {m}
    7.82861046848962,        !- Vertex 1 Y-coordinate {m}
    5.2959,                  !- Vertex 1 Z-coordinate {m}
    10.2958869915488,        !- Vertex 2 X-coordinate {m}
    7.82861046848962,        !- Vertex 2 Y-coordinate {m}
    9.32646512961015e-032,   !- Vertex 2 Z-coordinate {m}
    8.30023580890277,        !- Vertex 3 X-coordinate {m}
    7.82861046848962,        !- Vertex 3 Y-coordinate {m}
    1.80942453096054e-031,   !- Vertex 3 Z-coordinate {m}
    8.30023580890277,        !- Vertex 4 X-coordinate {m}
    7.82861046848962,        !- Vertex 4 Y-coordinate {m}
    5.2959;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AHU2 Int Wall 3,         !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    AHU2,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 33,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.2958869915487,        !- Vertex 1 X-coordinate {m}
    12.1652517880712,        !- Vertex 1 Y-coordinate {m}
    5.2959,                  !- Vertex 1 Z-coordinate {m}
    10.2958869915487,        !- Vertex 2 X-coordinate {m}
    12.1652517880712,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.2958869915488,        !- Vertex 3 X-coordinate {m}
    7.82861046848962,        !- Vertex 3 Y-coordinate {m}
    9.32646512961015e-032,   !- Vertex 3 Z-coordinate {m}
    10.2958869915488,        !- Vertex 4 X-coordinate {m}
    7.82861046848962,        !- Vertex 4 Y-coordinate {m}
    5.2959;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AHU2 Int Wall 4,         !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    AHU2,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AHU3 Int Wall 1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.2958869915488,        !- Vertex 1 X-coordinate {m}
    7.82861046848962,        !- Vertex 1 Y-coordinate {m}
    5.2959,                  !- Vertex 1 Z-coordinate {m}
    10.2958869915488,        !- Vertex 2 X-coordinate {m}
    7.82861046848962,        !- Vertex 2 Y-coordinate {m}
    9.32646512961015e-032,   !- Vertex 2 Z-coordinate {m}
    13.5172535659469,        !- Vertex 3 X-coordinate {m}
    7.82861046848963,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    13.5172535659469,        !- Vertex 4 X-coordinate {m}
    7.82861046848963,        !- Vertex 4 Y-coordinate {m}
    5.2959;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AHU2 Int Wall 5,         !- Name
    Wall,                    !- Surface Type
    Air Wall,                !- Construction Name
    AHU2,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AHU3 Int Wall 4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.2958869915488,        !- Vertex 1 X-coordinate {m}
    3.38478928807123,        !- Vertex 1 Y-coordinate {m}
    5.2959,                  !- Vertex 1 Z-coordinate {m}
    10.2958869915488,        !- Vertex 2 X-coordinate {m}
    3.38478928807123,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.2958869915488,        !- Vertex 3 X-coordinate {m}
    7.82861046848962,        !- Vertex 3 Y-coordinate {m}
    9.32646512961015e-032,   !- Vertex 3 Z-coordinate {m}
    10.2958869915488,        !- Vertex 4 X-coordinate {m}
    7.82861046848962,        !- Vertex 4 Y-coordinate {m}
    5.2959;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AHU2 Int Wall 6,         !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    AHU2,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AHU3 Int Wall 3,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.02408854473898,        !- Vertex 1 X-coordinate {m}
    3.38478928807124,        !- Vertex 1 Y-coordinate {m}
    5.2959,                  !- Vertex 1 Z-coordinate {m}
    8.02408854473898,        !- Vertex 2 X-coordinate {m}
    3.38478928807124,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    10.2958869915488,        !- Vertex 3 X-coordinate {m}
    3.38478928807123,        !- Vertex 3 Y-coordinate {m}
    -2.87372798528004e-032,  !- Vertex 3 Z-coordinate {m}
    10.2958869915488,        !- Vertex 4 X-coordinate {m}
    3.38478928807123,        !- Vertex 4 Y-coordinate {m}
    5.2959;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AHU2 Int Wall 7,         !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    AHU2,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AHU1 Int Wall 1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0012785659469649,      !- Vertex 1 X-coordinate {m}
    3.38478928807122,        !- Vertex 1 Y-coordinate {m}
    5.2959,                  !- Vertex 1 Z-coordinate {m}
    0.0012785659469649,      !- Vertex 2 X-coordinate {m}
    3.38478928807122,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.02408854473898,        !- Vertex 3 X-coordinate {m}
    3.38478928807124,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.02408854473898,        !- Vertex 4 X-coordinate {m}
    3.38478928807124,        !- Vertex 4 Y-coordinate {m}
    5.2959;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AHU2 Roof Large,         !- Name
    Roof,                    !- Surface Type
    WF Roof,                 !- Construction Name
    AHU2,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.2958869915488,        !- Vertex 1 X-coordinate {m}
    3.38478928807123,        !- Vertex 1 Y-coordinate {m}
    5.2959,                  !- Vertex 1 Z-coordinate {m}
    10.2958869915488,        !- Vertex 2 X-coordinate {m}
    7.82861046848962,        !- Vertex 2 Y-coordinate {m}
    5.2959,                  !- Vertex 2 Z-coordinate {m}
    8.30023580890277,        !- Vertex 3 X-coordinate {m}
    7.82861046848962,        !- Vertex 3 Y-coordinate {m}
    5.2959,                  !- Vertex 3 Z-coordinate {m}
    8.30023580890277,        !- Vertex 4 X-coordinate {m}
    3.38478928807124,        !- Vertex 4 Y-coordinate {m}
    5.2959;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AHU2 Roof Large 1,       !- Name
    Roof,                    !- Surface Type
    WF Roof,                 !- Construction Name
    AHU2,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.0012785659469649,      !- Vertex 1 X-coordinate {m}
    3.38478928807122,        !- Vertex 1 Y-coordinate {m}
    5.2959,                  !- Vertex 1 Z-coordinate {m}
    8.30023580890277,        !- Vertex 2 X-coordinate {m}
    3.38478928807124,        !- Vertex 2 Y-coordinate {m}
    5.2959,                  !- Vertex 2 Z-coordinate {m}
    8.30023580890277,        !- Vertex 3 X-coordinate {m}
    12.1652517880712,        !- Vertex 3 Y-coordinate {m}
    5.2959,                  !- Vertex 3 Z-coordinate {m}
    0.00127856594697356,     !- Vertex 4 X-coordinate {m}
    12.1652517880712,        !- Vertex 4 Y-coordinate {m}
    5.2959;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AHU3 Ext Wall SE,        !- Name
    Wall,                    !- Surface Type
    Nudura 11 in ICF,        !- Construction Name
    AHU2,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.5172535659469,        !- Vertex 1 X-coordinate {m}
    7.82861046848963,        !- Vertex 1 Y-coordinate {m}
    5.2959,                  !- Vertex 1 Z-coordinate {m}
    13.5172535659469,        !- Vertex 2 X-coordinate {m}
    7.82861046848963,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    13.5172535659469,        !- Vertex 3 X-coordinate {m}
    12.1652517880712,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    13.5172535659469,        !- Vertex 4 X-coordinate {m}
    12.1652517880712,        !- Vertex 4 Y-coordinate {m}
    5.2959;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AHU3 Ext Wall SE 1,      !- Name
    Wall,                    !- Surface Type
    Nudura 11 in ICF,        !- Construction Name
    AHU3,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.7138172323611,        !- Vertex 1 X-coordinate {m}
    11.5571259167185,        !- Vertex 1 Y-coordinate {m}
    5.2959,                  !- Vertex 1 Z-coordinate {m}
    26.7138172323611,        !- Vertex 2 X-coordinate {m}
    11.5571259167185,        !- Vertex 2 Y-coordinate {m}
    7.9140019524786e-028,    !- Vertex 2 Z-coordinate {m}
    26.7138172323611,        !- Vertex 3 X-coordinate {m}
    29.2803845971369,        !- Vertex 3 Y-coordinate {m}
    -2.47594453568005e-030,  !- Vertex 3 Z-coordinate {m}
    26.7138172323611,        !- Vertex 4 X-coordinate {m}
    29.2803845971369,        !- Vertex 4 Y-coordinate {m}
    5.2959;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AHU3 Ext Wall SW,        !- Name
    Wall,                    !- Surface Type
    Nudura 11 in ICF,        !- Construction Name
    AHU3,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.220652211153,         !- Vertex 1 X-coordinate {m}
    11.5571259167185,        !- Vertex 1 Y-coordinate {m}
    5.2959,                  !- Vertex 1 Z-coordinate {m}
    21.220652211153,         !- Vertex 2 X-coordinate {m}
    11.5571259167185,        !- Vertex 2 Y-coordinate {m}
    4.03124642068096e-027,   !- Vertex 2 Z-coordinate {m}
    26.7138172323611,        !- Vertex 3 X-coordinate {m}
    11.5571259167185,        !- Vertex 3 Y-coordinate {m}
    7.9140019524786e-028,    !- Vertex 3 Z-coordinate {m}
    26.7138172323611,        !- Vertex 4 X-coordinate {m}
    11.5571259167185,        !- Vertex 4 Y-coordinate {m}
    5.2959;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AHU3 Floor,              !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
    AHU3,                    !- Zone Name
    OtherSideCoefficients,  !- Outside Boundary Condition
    surfPropOthSdCoefSlabAverage,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.7138172323611,        !- Vertex 1 X-coordinate {m}
    29.2803845971369,        !- Vertex 1 Y-coordinate {m}
    -9.40564268571275e-028,  !- Vertex 1 Z-coordinate {m}
    26.7138172323611,        !- Vertex 2 X-coordinate {m}
    11.5571259167185,        !- Vertex 2 Y-coordinate {m}
    1.11237504522377e-027,   !- Vertex 2 Z-coordinate {m}
    21.220652211153,         !- Vertex 3 X-coordinate {m}
    11.5571259167185,        !- Vertex 3 Y-coordinate {m}
    3.56343226949373e-027,   !- Vertex 3 Z-coordinate {m}
    21.220652211153,         !- Vertex 4 X-coordinate {m}
    24.8365634167185,        !- Vertex 4 Y-coordinate {m}
    2.02523436805732e-027,   !- Vertex 4 Z-coordinate {m}
    23.4924506579629,        !- Vertex 5 X-coordinate {m}
    24.8365634167185,        !- Vertex 5 Y-coordinate {m}
    1.01155500950165e-027,   !- Vertex 5 Z-coordinate {m}
    23.4924506579629,        !- Vertex 6 X-coordinate {m}
    29.2803845971369,        !- Vertex 6 Y-coordinate {m}
    4.96813597143012e-028;   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    AHU3 Int Wall 1,         !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    AHU3,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AHU2 Int Wall 4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.7138172323611,        !- Vertex 1 X-coordinate {m}
    29.2803845971369,        !- Vertex 1 Y-coordinate {m}
    5.2959,                  !- Vertex 1 Z-coordinate {m}
    26.7138172323611,        !- Vertex 2 X-coordinate {m}
    29.2803845971369,        !- Vertex 2 Y-coordinate {m}
    -2.47594453568005e-030,  !- Vertex 2 Z-coordinate {m}
    23.4924506579629,        !- Vertex 3 X-coordinate {m}
    29.2803845971369,        !- Vertex 3 Y-coordinate {m}
    -2.47594453568005e-030,  !- Vertex 3 Z-coordinate {m}
    23.4924506579629,        !- Vertex 4 X-coordinate {m}
    29.2803845971369,        !- Vertex 4 Y-coordinate {m}
    5.2959;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AHU3 Int Wall 2,         !- Name
    Wall,                    !- Surface Type
    Air Wall,                !- Construction Name
    AHU3,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AHU1 Int Wall 2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    21.220652211153,         !- Vertex 1 X-coordinate {m}
    24.8365634167185,        !- Vertex 1 Y-coordinate {m}
    5.2959,                  !- Vertex 1 Z-coordinate {m}
    21.220652211153,         !- Vertex 2 X-coordinate {m}
    24.8365634167185,        !- Vertex 2 Y-coordinate {m}
    2.43247527324542e-027,   !- Vertex 2 Z-coordinate {m}
    21.220652211153,         !- Vertex 3 X-coordinate {m}
    11.5571259167185,        !- Vertex 3 Y-coordinate {m}
    4.03124642068096e-027,   !- Vertex 3 Z-coordinate {m}
    21.220652211153,         !- Vertex 4 X-coordinate {m}
    11.5571259167185,        !- Vertex 4 Y-coordinate {m}
    5.2959;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AHU3 Int Wall 3,         !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    AHU3,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AHU2 Int Wall 6,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4924506579629,        !- Vertex 1 X-coordinate {m}
    24.8365634167185,        !- Vertex 1 Y-coordinate {m}
    5.2959,                  !- Vertex 1 Z-coordinate {m}
    23.4924506579629,        !- Vertex 2 X-coordinate {m}
    24.8365634167185,        !- Vertex 2 Y-coordinate {m}
    1.86760207453289e-029,   !- Vertex 2 Z-coordinate {m}
    21.220652211153,         !- Vertex 3 X-coordinate {m}
    24.8365634167185,        !- Vertex 3 Y-coordinate {m}
    2.43247527324542e-027,   !- Vertex 3 Z-coordinate {m}
    21.220652211153,         !- Vertex 4 X-coordinate {m}
    24.8365634167185,        !- Vertex 4 Y-coordinate {m}
    5.2959;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AHU3 Int Wall 4,         !- Name
    Wall,                    !- Surface Type
    Air Wall,                !- Construction Name
    AHU3,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AHU2 Int Wall 5,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4924506579629,        !- Vertex 1 X-coordinate {m}
    29.2803845971369,        !- Vertex 1 Y-coordinate {m}
    5.2959,                  !- Vertex 1 Z-coordinate {m}
    23.4924506579629,        !- Vertex 2 X-coordinate {m}
    29.2803845971369,        !- Vertex 2 Y-coordinate {m}
    -2.47594453568005e-030,  !- Vertex 2 Z-coordinate {m}
    23.4924506579629,        !- Vertex 3 X-coordinate {m}
    24.8365634167185,        !- Vertex 3 Y-coordinate {m}
    1.86760207453289e-029,   !- Vertex 3 Z-coordinate {m}
    23.4924506579629,        !- Vertex 4 X-coordinate {m}
    24.8365634167185,        !- Vertex 4 Y-coordinate {m}
    5.2959;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AHU3 Roof,               !- Name
    Roof,                    !- Surface Type
    WF Roof,                 !- Construction Name
    AHU3,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.7138172323611,        !- Vertex 1 X-coordinate {m}
    24.8365634167185,        !- Vertex 1 Y-coordinate {m}
    5.2959,                  !- Vertex 1 Z-coordinate {m}
    26.7138172323611,        !- Vertex 2 X-coordinate {m}
    29.2803845971369,        !- Vertex 2 Y-coordinate {m}
    5.2959,                  !- Vertex 2 Z-coordinate {m}
    23.4924506579629,        !- Vertex 3 X-coordinate {m}
    29.2803845971369,        !- Vertex 3 Y-coordinate {m}
    5.2959,                  !- Vertex 3 Z-coordinate {m}
    23.4924506579629,        !- Vertex 4 X-coordinate {m}
    24.8365634167185,        !- Vertex 4 Y-coordinate {m}
    5.2959;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AHU3 Roof 1,             !- Name
    Roof,                    !- Surface Type
    WF Roof,                 !- Construction Name
    AHU3,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.7138172323611,        !- Vertex 1 X-coordinate {m}
    11.5571259167185,        !- Vertex 1 Y-coordinate {m}
    5.2959,                  !- Vertex 1 Z-coordinate {m}
    26.7138172323611,        !- Vertex 2 X-coordinate {m}
    24.8365634167185,        !- Vertex 2 Y-coordinate {m}
    5.2959,                  !- Vertex 2 Z-coordinate {m}
    21.220652211153,         !- Vertex 3 X-coordinate {m}
    24.8365634167185,        !- Vertex 3 Y-coordinate {m}
    5.2959,                  !- Vertex 3 Z-coordinate {m}
    21.220652211153,         !- Vertex 4 X-coordinate {m}
    11.5571259167185,        !- Vertex 4 Y-coordinate {m}
    5.2959;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AHU4 Ext Wall NE,        !- Name
    Wall,                    !- Surface Type
    Nudura 11 in ICF,        !- Construction Name
    AHU4,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.93302006828018,       !- Vertex 1 X-coordinate {m}
    5.25294353475212,        !- Vertex 1 Y-coordinate {m}
    5.2959,                  !- Vertex 1 Z-coordinate {m}
    -3.93302006828018,       !- Vertex 2 X-coordinate {m}
    5.25294353475212,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.92867125092618,       !- Vertex 3 X-coordinate {m}
    5.25294353475212,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -5.92867125092618,       !- Vertex 4 X-coordinate {m}
    5.25294353475212,        !- Vertex 4 Y-coordinate {m}
    5.2959;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AHU4 Floor,              !- Name
    Floor,                   !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
    AHU4,                    !- Zone Name
    OtherSideCoefficients,  !- Outside Boundary Condition
    surfPropOthSdCoefSlabAverage,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.93302006828018,       !- Vertex 1 X-coordinate {m}
    5.25294353475212,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -3.93302006828018,       !- Vertex 2 X-coordinate {m}
    0.916302215170518,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.92867125092618,       !- Vertex 3 X-coordinate {m}
    0.916302215170524,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -5.92867125092618,       !- Vertex 4 X-coordinate {m}
    5.25294353475212,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AHU4 Roof,               !- Name
    Roof,                    !- Surface Type
    WF Roof,                 !- Construction Name
    AHU4,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.93302006828018,       !- Vertex 1 X-coordinate {m}
    0.916302215170518,       !- Vertex 1 Y-coordinate {m}
    5.2959,                  !- Vertex 1 Z-coordinate {m}
    -3.93302006828018,       !- Vertex 2 X-coordinate {m}
    5.25294353475212,        !- Vertex 2 Y-coordinate {m}
    5.2959,                  !- Vertex 2 Z-coordinate {m}
    -5.92867125092618,       !- Vertex 3 X-coordinate {m}
    5.25294353475212,        !- Vertex 3 Y-coordinate {m}
    5.2959,                  !- Vertex 3 Z-coordinate {m}
    -5.92867125092618,       !- Vertex 4 X-coordinate {m}
    0.916302215170524,       !- Vertex 4 Y-coordinate {m}
    5.2959;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 31,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    AHU4,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AHU2 Int Wall 2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.92867125092618,       !- Vertex 1 X-coordinate {m}
    0.916302215170524,       !- Vertex 1 Y-coordinate {m}
    5.2959,                  !- Vertex 1 Z-coordinate {m}
    -5.92867125092618,       !- Vertex 2 X-coordinate {m}
    0.916302215170524,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.93302006828018,       !- Vertex 3 X-coordinate {m}
    0.916302215170518,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.93302006828018,       !- Vertex 4 X-coordinate {m}
    0.916302215170518,       !- Vertex 4 Y-coordinate {m}
    5.2959;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 33,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    AHU4,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AHU2 Int Wall 3,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.93302006828018,       !- Vertex 1 X-coordinate {m}
    0.916302215170518,       !- Vertex 1 Y-coordinate {m}
    5.2959,                  !- Vertex 1 Z-coordinate {m}
    -3.93302006828018,       !- Vertex 2 X-coordinate {m}
    0.916302215170518,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.93302006828018,       !- Vertex 3 X-coordinate {m}
    5.25294353475212,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.93302006828018,       !- Vertex 4 X-coordinate {m}
    5.25294353475212,        !- Vertex 4 Y-coordinate {m}
    5.2959;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 34,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    AHU4,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AHU2 Int Wall 1,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.92867125092618,       !- Vertex 1 X-coordinate {m}
    5.25294353475212,        !- Vertex 1 Y-coordinate {m}
    5.2959,                  !- Vertex 1 Z-coordinate {m}
    -5.92867125092618,       !- Vertex 2 X-coordinate {m}
    5.25294353475212,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.92867125092618,       !- Vertex 3 X-coordinate {m}
    0.916302215170524,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -5.92867125092618,       !- Vertex 4 X-coordinate {m}
    0.916302215170524,       !- Vertex 4 Y-coordinate {m}
    5.2959;                  !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========


FenestrationSurface:Detailed,
    AHU1 Door NW ATM 1,      !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    AHU1 Ext Wall NW,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    27.2265322948166,        !- Vertex 1 X-coordinate {m}
    -11.8529998748645,       !- Vertex 1 Y-coordinate {m}
    1.6764,                  !- Vertex 1 Z-coordinate {m}
    27.2265322948166,        !- Vertex 2 X-coordinate {m}
    -11.8529998748645,       !- Vertex 2 Y-coordinate {m}
    0.6096,                  !- Vertex 2 Z-coordinate {m}
    27.2265322948166,        !- Vertex 3 X-coordinate {m}
    -12.6911998748645,       !- Vertex 3 Y-coordinate {m}
    0.6096,                  !- Vertex 3 Z-coordinate {m}
    27.2265322948166,        !- Vertex 4 X-coordinate {m}
    -12.6911998748645,       !- Vertex 4 Y-coordinate {m}
    1.6764;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    AHU1 Door NW ATM 2,      !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    AHU1 Ext Wall NW,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    27.2265322948166,        !- Vertex 1 X-coordinate {m}
    -10.7099998748645,       !- Vertex 1 Y-coordinate {m}
    1.6764,                  !- Vertex 1 Z-coordinate {m}
    27.2265322948166,        !- Vertex 2 X-coordinate {m}
    -10.7099998748645,       !- Vertex 2 Y-coordinate {m}
    0.6096,                  !- Vertex 2 Z-coordinate {m}
    27.2265322948166,        !- Vertex 3 X-coordinate {m}
    -11.5481998748645,       !- Vertex 3 Y-coordinate {m}
    0.6096,                  !- Vertex 3 Z-coordinate {m}
    27.2265322948166,        !- Vertex 4 X-coordinate {m}
    -11.5481998748645,       !- Vertex 4 Y-coordinate {m}
    1.6764;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    AHU1 Door NW ATM 3,      !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    AHU1 Ext Wall NW,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    27.2265322948166,        !- Vertex 1 X-coordinate {m}
    -9.56699987486449,       !- Vertex 1 Y-coordinate {m}
    1.6764,                  !- Vertex 1 Z-coordinate {m}
    27.2265322948166,        !- Vertex 2 X-coordinate {m}
    -9.56699987486449,       !- Vertex 2 Y-coordinate {m}
    0.6096,                  !- Vertex 2 Z-coordinate {m}
    27.2265322948166,        !- Vertex 3 X-coordinate {m}
    -10.4051998748645,       !- Vertex 3 Y-coordinate {m}
    0.6096,                  !- Vertex 3 Z-coordinate {m}
    27.2265322948166,        !- Vertex 4 X-coordinate {m}
    -10.4051998748645,       !- Vertex 4 Y-coordinate {m}
    1.6764;                  !- Vertex 4 Z-coordinate {m}

!%%20150723%%
!ThermalResponse WindowOnOff
!############################
FenestrationSurface:Detailed,
    AHU1 Door NW Main Entrance,  !- Name
    Window,                  !- Surface Type
    ViewGlassNoTint_Construction,     !- Construction Name
    ! ViewGlass0.3SHGC_Construction,     !- Construction Name
    AHU1 Ext Wall NW,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ViewGlassControlled_NW,                        !- Shading Control Name
    ! ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    27.2265322948166,        !- Vertex 1 X-coordinate {m}
    -6.87519439524859,       !- Vertex 1 Y-coordinate {m}
    3.3274,                  !- Vertex 1 Z-coordinate {m}
    27.2265322948166,        !- Vertex 2 X-coordinate {m}
    -6.87519439524859,       !- Vertex 2 Y-coordinate {m}
    0.0254,                  !- Vertex 2 Z-coordinate {m}
    27.2265322948166,        !- Vertex 3 X-coordinate {m}
    -8.85639439524859,       !- Vertex 3 Y-coordinate {m}
    0.0254,                  !- Vertex 3 Z-coordinate {m}
    27.2265322948166,        !- Vertex 4 X-coordinate {m}
    -8.85639439524859,       !- Vertex 4 Y-coordinate {m}
    3.3274;                  !- Vertex 4 Z-coordinate {m}

!### SOLATUBES AND ROOF DOOR

FenestrationSurface:Detailed,
  AHU2_ExFanPenetration,                  !- Name
  Door,                                 !- Surface Type
  Exterior Door,                                       !- Construction Name
  AHU2 Roof Large 1,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.51268355534306, 3.88478928807126, 5.2959, !- X,Y,Z Vertex 1 {m}
  3.51268355534306, 4.79878928807126, 5.2959, !- X,Y,Z Vertex 2 {m}
  2.59868355534306, 4.79878928807126, 5.2959, !- X,Y,Z Vertex 3 {m}
  2.59868355534306, 3.88478928807126, 5.2959; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  AHU2_RoofHatch,                         !- Name
  Door,                                 !- Surface Type
  Exterior Door,                                       !- Construction Name
  AHU2 Roof Large 1,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.92668355534306, 5.29878928807126, 5.2959, !- X,Y,Z Vertex 1 {m}
  4.92668355534306, 6.21278928807126, 5.2959, !- X,Y,Z Vertex 2 {m}
  4.01268355534306, 6.21278928807126, 5.2959, !- X,Y,Z Vertex 3 {m}
  4.01268355534306, 5.29878928807126, 5.2959; !- X,Y,Z Vertex 4 {m}


!### SOLATUBES AND ROOF DOOR
!%%20150619%%==Start

FenestrationSurface:Detailed,
  AHU1_Aluminum,                          !- Name
  Door,                                 !- Surface Type
  Aluminum_PV_Support,                                       !- Construction Name
  AHU Roof,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.9679372842125, -11.7688996124995, 5.2959, !- X,Y,Z Vertex 1 {m}
  32.9679372842125, -10.0388996124995, 5.2959, !- X,Y,Z Vertex 2 {m}
  31.2379372842125, -10.0388996124995, 5.2959, !- X,Y,Z Vertex 3 {m}
  31.2379372842125, -11.7688996124995, 5.2959; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  AHU2_Aluminum,                          !- Name
  Door,                                 !- Surface Type
  Aluminum_PV_Support,                                       !- Construction Name
  AHU2 Roof Large 1,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.74268355534306, 9.93525178807124, 5.2959, !- X,Y,Z Vertex 1 {m}
  5.74268355534306, 11.6652517880712, 5.2959, !- X,Y,Z Vertex 2 {m}
  4.01268355534306, 11.6652517880712, 5.2959, !- X,Y,Z Vertex 3 {m}
  4.01268355534306, 9.93525178807124, 5.2959; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  AHU3_Aluminum,                          !- Name
  Door,                                 !- Surface Type
  Aluminum_PV_Support,                                       !- Construction Name
  AHU3 Roof 1,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.967234721757, 16.4668446667185, 5.2959, !- X,Y,Z Vertex 1 {m}
  23.967234721757, 18.1968446667185, 5.2959, !- X,Y,Z Vertex 2 {m}
  22.2372347217571, 18.1968446667185, 5.2959, !- X,Y,Z Vertex 3 {m}
  22.2372347217571, 16.4668446667185, 5.2959; !- X,Y,Z Vertex 4 {m}


!%%20150619%%==End
!%%20150723%%
!ThermalResponse WindowOnOff
!###########################
FenestrationSurface:Detailed,
  AHU2_SolaTube1,                         !- Name
  Window,                                 !- Surface Type
  SolaTube,                                       !- Construction Name
  AHU2 Roof Large 1,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.34068355534306, 3.88478928807126, 5.2959, !- X,Y,Z Vertex 1 {m}
  6.34068355534306, 4.79878928807126, 5.2959, !- X,Y,Z Vertex 2 {m}
  5.42668355534306, 4.79878928807126, 5.2959, !- X,Y,Z Vertex 3 {m}
  5.42668355534306, 3.88478928807126, 5.2959; !- X,Y,Z Vertex 4 {m}

!%%20150723%%
!ThermalResponse WindowOnOff
!###########################
FenestrationSurface:Detailed,
  AHU2_SolaTube2,                         !- Name
  Window,                                 !- Surface Type
  SolaTube,                                       !- Construction Name
  AHU2 Roof Large 1,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.92668355534306, 3.88478928807126, 5.2959, !- X,Y,Z Vertex 1 {m}
  4.92668355534306, 4.79878928807126, 5.2959, !- X,Y,Z Vertex 2 {m}
  4.01268355534306, 4.79878928807126, 5.2959, !- X,Y,Z Vertex 3 {m}
  4.01268355534306, 3.88478928807126, 5.2959; !- X,Y,Z Vertex 4 {m}

!###
!%%20150723%%
!ThermalResponse WindowOnOff
!###########################
FenestrationSurface:Detailed,
    AHU1 Win NW Office 1,    !- Name
    Window,                  !- Surface Type
    ViewGlassNoTint_Construction,     !- Construction Name
    ! ViewGlass0.3SHGC_Construction,     !- Construction Name
    AHU1 Ext Wall NW,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ViewGlassControlled_NW,                        !- Shading Control Name %%20150626%% Added
    ! ,                        !- Shading Control Name %%20150626%% Added
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    27.2265322948166,        !- Vertex 1 X-coordinate {m}
    -13.4283943952486,       !- Vertex 1 Y-coordinate {m}
    3.3274,                  !- Vertex 1 Z-coordinate {m}
    27.2265322948166,        !- Vertex 2 X-coordinate {m}
    -13.4283943952486,       !- Vertex 2 Y-coordinate {m}
    0.0254,                  !- Vertex 2 Z-coordinate {m}
    27.2265322948166,        !- Vertex 3 X-coordinate {m}
    -16.4509943952486,       !- Vertex 3 Y-coordinate {m}
    0.0254,                  !- Vertex 3 Z-coordinate {m}
    27.2265322948166,        !- Vertex 4 X-coordinate {m}
    -16.4509943952486,       !- Vertex 4 Y-coordinate {m}
    3.3274;                  !- Vertex 4 Z-coordinate {m}

!%%20150723%%
!ThermalResponse WindowOnOff
!###########################	
FenestrationSurface:Detailed,
    AHU1 Win SW Office,      !- Name
    Window,                  !- Surface Type
    ViewGlassNoTint_Construction,     !- Construction Name
    ! ViewGlass0.3SHGC_Construction,     !- Construction Name
    AHU1 Ext Wall SW,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ViewGlassControlled_SW,                        !- Shading Control Name %%20150626%% Added
    ! ,                        !- Shading Control Name %%20150626%% Added
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    31.3349822948166,        !- Vertex 1 X-coordinate {m}
    -16.6786183624995,       !- Vertex 1 Y-coordinate {m}
    3.3274,                  !- Vertex 1 Z-coordinate {m}
    31.3349822948166,        !- Vertex 2 X-coordinate {m}
    -16.6786183624995,       !- Vertex 2 Y-coordinate {m}
    0.0254,                  !- Vertex 2 Z-coordinate {m}
    34.0781822948166,        !- Vertex 3 X-coordinate {m}
    -16.6786183624995,       !- Vertex 3 Y-coordinate {m}
    0.0254,                  !- Vertex 3 Z-coordinate {m}
    34.0781822948166,        !- Vertex 4 X-coordinate {m}
    -16.6786183624995,       !- Vertex 4 Y-coordinate {m}
    3.3274;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    AHU2 Door NE Back Door,  !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    AHU2 Ex Wall NE Large,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.59907615582437,        !- Vertex 1 X-coordinate {m}
    12.1652517880712,        !- Vertex 1 Y-coordinate {m}
    2.1336,                  !- Vertex 1 Z-coordinate {m}
    1.59907615582437,        !- Vertex 2 X-coordinate {m}
    12.1652517880712,        !- Vertex 2 Y-coordinate {m}
    3.7345830376472e-031,    !- Vertex 2 Z-coordinate {m}
    0.583076155824372,       !- Vertex 3 X-coordinate {m}
    12.1652517880712,        !- Vertex 3 Y-coordinate {m}
    3.7345830376472e-031,    !- Vertex 3 Z-coordinate {m}
    0.583076155824372,       !- Vertex 4 X-coordinate {m}
    12.1652517880712,        !- Vertex 4 Y-coordinate {m}
    2.1336;                  !- Vertex 4 Z-coordinate {m}

!%%20150723%%
!ThermalResponse WindowOnOff
!###########################
FenestrationSurface:Detailed,
    AHU2 Win NE Break Room,  !- Name
    Window,                  !- Surface Type
    ViewGlassNoTint_Construction,     !- Construction Name
    ! ViewGlass0.3SHGC_Construction,     !- Construction Name
    AHU2 Ex Wall NE Large,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ViewGlassControlled_NE,                        !- Shading Control Name %%20150626%% Added
    ! ,                        !- Shading Control Name %%20150626%% Added
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.22847615582427,        !- Vertex 1 X-coordinate {m}
    12.1652517880712,        !- Vertex 1 Y-coordinate {m}
    3.3274,                  !- Vertex 1 Z-coordinate {m}
    8.22847615582427,        !- Vertex 2 X-coordinate {m}
    12.1652517880712,        !- Vertex 2 Y-coordinate {m}
    0.0254,                  !- Vertex 2 Z-coordinate {m}
    6.45047615582427,        !- Vertex 3 X-coordinate {m}
    12.1652517880712,        !- Vertex 3 Y-coordinate {m}
    0.0254,                  !- Vertex 3 Z-coordinate {m}
    6.45047615582427,        !- Vertex 4 X-coordinate {m}
    12.1652517880712,        !- Vertex 4 Y-coordinate {m}
    3.3274;                  !- Vertex 4 Z-coordinate {m}

!%%20150723%%
!ThermalResponse WindowOnOff
!###########################
FenestrationSurface:Detailed,
    AHU2 Win NW Corridor,    !- Name
    Window,                  !- Surface Type
    ViewGlassNoTint_Construction,     !- Construction Name
    ! ViewGlass0.3SHGC_Construction,     !- Construction Name
    AHU2 Ext Wall NW,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ViewGlassControlled_NW,                        !- Shading Control Name %%20150626%% Added
    ! ,                        !- Shading Control Name %%20150626%% Added
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.00127856594696156,     !- Vertex 1 X-coordinate {m}
    6.15338928807122,        !- Vertex 1 Y-coordinate {m}
    3.3274,                  !- Vertex 1 Z-coordinate {m}
    0.00127856594696156,     !- Vertex 2 X-coordinate {m}
    6.15338928807122,        !- Vertex 2 Y-coordinate {m}
    0.0254,                  !- Vertex 2 Z-coordinate {m}
    0.00127856594696156,     !- Vertex 3 X-coordinate {m}
    3.41018928807122,        !- Vertex 3 Y-coordinate {m}
    0.0254,                  !- Vertex 3 Z-coordinate {m}
    0.00127856594696156,     !- Vertex 4 X-coordinate {m}
    3.41018928807122,        !- Vertex 4 Y-coordinate {m}
    3.3274;                  !- Vertex 4 Z-coordinate {m}

	
!%%20150723%%
!ThermalResponse WindowOnOff	
!###########################
FenestrationSurface:Detailed,
    AHU3 Win SE Office 1,    !- Name
    Window,                  !- Surface Type
    ViewGlassNoTint_Construction,     !- Construction Name
    ! ViewGlass0.3SHGC_Construction,     !- Construction Name
    AHU3 Ext Wall SE 1,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ViewGlassControlled_SE,                        !- Shading Control Name %%20150626%% Added
    ! ,                        !- Shading Control Name %%20150626%% Added
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    26.7138172323611,        !- Vertex 1 X-coordinate {m}
    16.6869498839694,        !- Vertex 1 Y-coordinate {m}
    3.3274,                  !- Vertex 1 Z-coordinate {m}
    26.7138172323611,        !- Vertex 2 X-coordinate {m}
    16.6869498839694,        !- Vertex 2 Y-coordinate {m}
    0.0254,                  !- Vertex 2 Z-coordinate {m}
    26.7138172323611,        !- Vertex 3 X-coordinate {m}
    19.4301498839694,        !- Vertex 3 Y-coordinate {m}
    0.0254,                  !- Vertex 3 Z-coordinate {m}
    26.7138172323611,        !- Vertex 4 X-coordinate {m}
    19.4301498839694,        !- Vertex 4 Y-coordinate {m}
    3.3274;                  !- Vertex 4 Z-coordinate {m}

!%%20150723%%
!ThermalResponse WindowOnOff
!###########################	
FenestrationSurface:Detailed,
    AHU3 Win SE Office 2,    !- Name
    Window,                  !- Surface Type
    ViewGlassNoTint_Construction,     !- Construction Name
    ! ViewGlass0.3SHGC_Construction,     !- Construction Name
    AHU3 Ext Wall SE 1,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ViewGlassControlled_SE,                        !- Shading Control Name %%20150626%% Added
    ! ,                        !- Shading Control Name %%20150626%% Added
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    26.7138172323611,        !- Vertex 1 X-coordinate {m}
    13.0547498839694,        !- Vertex 1 Y-coordinate {m}
    3.3274,                  !- Vertex 1 Z-coordinate {m}
    26.7138172323611,        !- Vertex 2 X-coordinate {m}
    13.0547498839694,        !- Vertex 2 Y-coordinate {m}
    0.0254,                  !- Vertex 2 Z-coordinate {m}
    26.7138172323611,        !- Vertex 3 X-coordinate {m}
    15.7979498839694,        !- Vertex 3 Y-coordinate {m}
    0.0254,                  !- Vertex 3 Z-coordinate {m}
    26.7138172323611,        !- Vertex 4 X-coordinate {m}
    15.7979498839694,        !- Vertex 4 Y-coordinate {m}
    3.3274;                  !- Vertex 4 Z-coordinate {m}
	
!%%20150723%%
!ThermalResponse WindowOnOff	
!###########################
FenestrationSurface:Detailed,
    AHU3 Win SE Teller,      !- Name
    Window,                  !- Surface Type
    ViewGlassNoTint_Construction,     !- Construction Name
    ! ViewGlass0.3SHGC_Construction,     !- Construction Name
    AHU3 Ext Wall SE 1,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ViewGlassControlled_SE,                        !- Shading Control Name %%20150626%% Added
    ! ,                        !- Shading Control Name %%20150626%% Added
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    26.7138172323611,        !- Vertex 1 X-coordinate {m}
    24.4809634167185,        !- Vertex 1 Y-coordinate {m}
    1.9304,                  !- Vertex 1 Z-coordinate {m}
    26.7138172323611,        !- Vertex 2 X-coordinate {m}
    24.4809634167185,        !- Vertex 2 Y-coordinate {m}
    1.016,                   !- Vertex 2 Z-coordinate {m}
    26.7138172323611,        !- Vertex 3 X-coordinate {m}
    27.5289634167185,        !- Vertex 3 Y-coordinate {m}
    1.016,                   !- Vertex 3 Z-coordinate {m}
    26.7138172323611,        !- Vertex 4 X-coordinate {m}
    27.5289634167185,        !- Vertex 4 Y-coordinate {m}
    1.9304;                  !- Vertex 4 Z-coordinate {m}

!%%20150723%%
!ThermalResponse WindowOnOff
!###########################	
FenestrationSurface:Detailed,
    AHU3 Win SW Office,      !- Name
    Window,                  !- Surface Type
    ViewGlassNoTint_Construction,     !- Construction Name
    ! ViewGlass0.3SHGC_Construction,     !- Construction Name
    AHU3 Ext Wall SW,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ViewGlassControlled_SW,                        !- Shading Control Name %%20150626%% Added
    ! ,                        !- Shading Control Name %%20150626%% Added
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    22.0814922323611,        !- Vertex 1 X-coordinate {m}
    11.5571259167185,        !- Vertex 1 Y-coordinate {m}
    3.3274,                  !- Vertex 1 Z-coordinate {m}
    22.0814922323611,        !- Vertex 2 X-coordinate {m}
    11.5571259167185,        !- Vertex 2 Y-coordinate {m}
    0.0254,                  !- Vertex 2 Z-coordinate {m}
    24.8246922323611,        !- Vertex 3 X-coordinate {m}
    11.5571259167185,        !- Vertex 3 Y-coordinate {m}
    0.0254,                  !- Vertex 3 Z-coordinate {m}
    24.8246922323611,        !- Vertex 4 X-coordinate {m}
    11.5571259167185,        !- Vertex 4 Y-coordinate {m}
    3.3274;                  !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    Interior Partition Surface 1,  !- Name
    Interior Wall,      !- Construction Name
    AHU1,                    !- Zone Name
    10.3741728;              !- Surface Area {m2}

InternalMass,
    Interior Partition Surface 2,  !- Name
    Interior Wall,      !- Construction Name
    AHU1,                    !- Zone Name
    12.70836168;             !- Surface Area {m2}

InternalMass,
    Interior Partition Surface 3,  !- Name
    Interior Wall,      !- Construction Name
    AHU1,                    !- Zone Name
    10.3741728;              !- Surface Area {m2}

!%%20150726%%
InternalMass,
  AHU1InteriorWalls,           !- Name
  Interior Wall,                     !- Construction Name
  AHU1,                      !- Zone Name
  499.875;                             !- Surface Area {m2}
InternalMass,
  AHU1DropCeiling,           !- Name
  HialeahAcousticTile,                     !- Construction Name
  AHU1,                      !- Zone Name
  107;                             !- Surface Area {m2}
 
InternalMass,
  AHU2InteriorWalls,           !- Name
  Interior Wall,                     !- Construction Name
  AHU2,                      !- Zone Name
  437.875;                            !- Surface Area {m2}
InternalMass,
  AHU2DropCeiling,           !- Name
  HialeahAcousticTile,                     !- Construction Name
  AHU2,                      !- Zone Name
  92;                             !- Surface Area {m2}
  
InternalMass,
  AHU3InteriorWalls,           !- Name
  Interior Wall,                     !- Construction Name
  AHU3,                      !- Zone Name
  500;                             !- Surface Area {m2}
InternalMass,
  AHU3DropCeiling,           !- Name
  HialeahAcousticTile,                     !- Construction Name
  AHU3,                      !- Zone Name
  87;                             !- Surface Area {m2}	
	

!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    Shade AHU1 Win SW Office,!- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    6.85165,                 !- Vertex 1 X-coordinate {m}
    -0.914400000000001,      !- Vertex 1 Y-coordinate {m}
    3.3274,                  !- Vertex 1 Z-coordinate {m}
    6.85165,                 !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.3274,                  !- Vertex 2 Z-coordinate {m}
    4.10845,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.3274,                  !- Vertex 3 Z-coordinate {m}
    4.10845,                 !- Vertex 4 X-coordinate {m}
    -0.914400000000001,      !- Vertex 4 Y-coordinate {m}
    3.3274;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shade AHU2 Win NE Break Room,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    8.2271975898773,         !- Vertex 1 X-coordinate {m}
    22.0599,                 !- Vertex 1 Y-coordinate {m}
    3.3274,                  !- Vertex 1 Z-coordinate {m}
    8.2271975898773,         !- Vertex 2 X-coordinate {m}
    22.9743,                 !- Vertex 2 Y-coordinate {m}
    3.3274,                  !- Vertex 2 Z-coordinate {m}
    6.4491975898773,         !- Vertex 3 X-coordinate {m}
    22.9743,                 !- Vertex 3 Y-coordinate {m}
    3.3274,                  !- Vertex 3 Z-coordinate {m}
    6.4491975898773,         !- Vertex 4 X-coordinate {m}
    22.0599,                 !- Vertex 4 Y-coordinate {m}
    3.3274;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shade AHU3 Win SE Office 1,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    14.430375,               !- Vertex 1 X-coordinate {m}
    5.1298239672509,         !- Vertex 1 Y-coordinate {m}
    3.3274,                  !- Vertex 1 Z-coordinate {m}
    14.430375,               !- Vertex 2 X-coordinate {m}
    7.87302396725089,        !- Vertex 2 Y-coordinate {m}
    3.3274,                  !- Vertex 2 Z-coordinate {m}
    13.515975,               !- Vertex 3 X-coordinate {m}
    7.87302396725089,        !- Vertex 3 Y-coordinate {m}
    3.3274,                  !- Vertex 3 Z-coordinate {m}
    13.515975,               !- Vertex 4 X-coordinate {m}
    5.1298239672509,         !- Vertex 4 Y-coordinate {m}
    3.3274;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shade AHU3 Win SE Office 2,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    14.430375,               !- Vertex 1 X-coordinate {m}
    1.4976239672509,         !- Vertex 1 Y-coordinate {m}
    3.3274,                  !- Vertex 1 Z-coordinate {m}
    14.430375,               !- Vertex 2 X-coordinate {m}
    4.2408239672509,         !- Vertex 2 Y-coordinate {m}
    3.3274,                  !- Vertex 2 Z-coordinate {m}
    13.515975,               !- Vertex 3 X-coordinate {m}
    4.2408239672509,         !- Vertex 3 Y-coordinate {m}
    3.3274,                  !- Vertex 3 Z-coordinate {m}
    13.515975,               !- Vertex 4 X-coordinate {m}
    1.4976239672509,         !- Vertex 4 Y-coordinate {m}
    3.3274;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shade AHU3 Win SE Teller,!- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    19.93265,                !- Vertex 1 X-coordinate {m}
    9.80342396725089,        !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    19.93265,                !- Vertex 2 X-coordinate {m}
    20.1628375,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    13.515975,               !- Vertex 3 X-coordinate {m}
    20.1628375,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    13.515975,               !- Vertex 4 X-coordinate {m}
    9.80342396725089,        !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shade AHU3 Win SW Office,!- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    11.62685,                !- Vertex 1 X-coordinate {m}
    -0.914400000000001,      !- Vertex 1 Y-coordinate {m}
    3.3274,                  !- Vertex 1 Z-coordinate {m}
    11.62685,                !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.3274,                  !- Vertex 2 Z-coordinate {m}
    8.88365,                 !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.3274,                  !- Vertex 3 Z-coordinate {m}
    8.88365,                 !- Vertex 4 X-coordinate {m}
    -0.914400000000001,      !- Vertex 4 Y-coordinate {m}
    3.3274;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shade Building Sign NE,  !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    22.0599,                 !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    22.0599,                 !- Vertex 2 Y-coordinate {m}
    5.9436,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    16.8862375,              !- Vertex 3 Y-coordinate {m}
    5.9436,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    16.8862375,              !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shade Parapet NE,        !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    13.515975,               !- Vertex 1 X-coordinate {m}
    22.0599,                 !- Vertex 1 Y-coordinate {m}
    5.9436,                  !- Vertex 1 Z-coordinate {m}
    13.515975,               !- Vertex 2 X-coordinate {m}
    22.0599,                 !- Vertex 2 Y-coordinate {m}
    5.2959,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    22.0599,                 !- Vertex 3 Y-coordinate {m}
    5.2959,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    22.0599,                 !- Vertex 4 Y-coordinate {m}
    5.9436;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shade Parapet NW,        !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    22.0599,                 !- Vertex 1 Y-coordinate {m}
    5.9436,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    22.0599,                 !- Vertex 2 Y-coordinate {m}
    5.2959,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    5.2959,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.9436;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shade Parapet SE,        !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    13.515975,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.9436,                  !- Vertex 1 Z-coordinate {m}
    13.515975,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    5.2959,                  !- Vertex 2 Z-coordinate {m}
    13.515975,               !- Vertex 3 X-coordinate {m}
    22.0599,                 !- Vertex 3 Y-coordinate {m}
    5.2959,                  !- Vertex 3 Z-coordinate {m}
    13.515975,               !- Vertex 4 X-coordinate {m}
    22.0599,                 !- Vertex 4 Y-coordinate {m}
    5.9436;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shade Parapet SW,        !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    5.9436,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    5.2959,                  !- Vertex 2 Z-coordinate {m}
    13.515975,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    5.2959,                  !- Vertex 3 Z-coordinate {m}
    13.515975,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    5.9436;                  !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    ShadeBuilding Sign NW,   !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    5.1736625,               !- Vertex 1 X-coordinate {m}
    22.0599,                 !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    5.1736625,               !- Vertex 2 X-coordinate {m}
    22.0599,                 !- Vertex 2 Y-coordinate {m}
    5.9436,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    22.0599,                 !- Vertex 3 Y-coordinate {m}
    5.9436,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    22.0599,                 !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Shading Surface 2,       !- Name
    ,                        !- Transmittance Schedule Name
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0.227623967250901,       !- Vertex 1 Y-coordinate {m}
    3.3274,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    16.8862375,              !- Vertex 2 Y-coordinate {m}
    3.3274,                  !- Vertex 2 Z-coordinate {m}
    -0.914400000000001,      !- Vertex 3 X-coordinate {m}
    16.8862375,              !- Vertex 3 Y-coordinate {m}
    3.3274,                  !- Vertex 3 Z-coordinate {m}
    -0.914400000000001,      !- Vertex 4 X-coordinate {m}
    0.227623967250901,       !- Vertex 4 Y-coordinate {m}
    3.3274;                  !- Vertex 4 Z-coordinate {m}


! !-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:CONTROL ===========

! !#######################################################################################################
! !SLAB
! GroundHeatTransfer:Control,
    ! Control1,                !- Name
    ! no,                      !- Run Basement Preprocessor
    ! yes;                     !- Run Slab Preprocessor


! !-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:MATERIALS ===========

! GroundHeatTransfer:Slab:Materials,
    ! 2,                       !- NMAT: Number of materials
    ! 0.158,                   !- ALBEDO: Surface Albedo: No Snow
    ! 0.379,                   !- ALBEDO: Surface Albedo: Snow
    ! 0.9,                     !- EPSLW: Surface Emissivity: No Snow
    ! 0.9,                     !- EPSLW: Surface Emissivity: Snow
    ! 0.75,                    !- Z0: Surface Roughness: No Snow {cm}
    ! 0.03,                    !- Z0: Surface Roughness: Snow {cm}
    ! 6.13,                    !- HIN: Indoor HConv: Downward Flow {W/m2-K}
    ! 9.26;                    !- HIN: Indoor HConv: Upward {W/m2-K}


! !-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:MATLPROPS ===========

! GroundHeatTransfer:Slab:MatlProps,
    ! 2300,                    !- RHO: Slab Material density {kg/m3}
    ! 1200,                    !- RHO: Soil Density {kg/m3}
    ! 653,                     !- CP: Slab CP {J/kg-K}
    ! 1200,                    !- CP: Soil CP {J/kg-K}
    ! 0.93,                    !- TCON: Slab k {W/m-K}
    ! 1;                       !- TCON: Soil k {W/m-K}


! !-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:BOUNDCONDS ===========

! GroundHeatTransfer:Slab:BoundConds,
    ! TRUE,                    !- EVTR: Is surface evapotranspiration modeled
    ! TRUE,                    !- FIXBC: is the lower boundary at a fixed temperature
    ! 10,                      !- TDEEPin {C}
    ! False;                   !- USRHflag: Is the ground surface h specified by the user?


! !-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:BLDGPROPS ===========

! GroundHeatTransfer:Slab:BldgProps,
    ! 10,                      !- IYRS: Number of years to iterate
    ! 0,                       !- Shape: Slab shape
    ! 4,                       !- HBLDG: Building height {m}
    ! 24.17,                   !- TIN1: January Indoor Average Temperature Setpoint {C}
    ! 24.17,                   !- TIN2: February Indoor Average Temperature Setpoint {C}
    ! 24.17,                   !- TIN3: March Indoor Average Temperature Setpoint {C}
    ! 24.17,                   !- TIN4: April Indoor Average Temperature Setpoint {C}
    ! 24.17,                   !- TIN5: May Indoor Average Temperature Setpoint {C}
    ! 24.17,                   !- TIN6: June Indoor Average Temperature Setpoint {C}
    ! 24.17,                   !- TIN7: July Indoor Average Temperature Setpoint {C}
    ! 24.17,                   !- TIN8: August Indoor Average Temperature Setpoint {C}
    ! 24.17,                   !- TIN9: September Indoor Average Temperature Setpoint {C}
    ! 24.17,                   !- TIN10: October Indoor Average Temperature Setpoint {C}
    ! 24.17,                   !- TIN11: November Indoor Average Temperature Setpoint {C}
    ! 24.17,                   !- TIN12: December Indoor Average Temperature Setpoint {C}
    ! 0,                       !- TINAmp: Daily Indoor sine wave variation amplitude {deltaC}
    ! 0.10;                    !- ConvTol: Convergence Tolerance


! !-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:INSULATION ===========

! GroundHeatTransfer:Slab:Insulation,
    ! 0.,                      !- RINS: R value of under slab insulation {m2-K/W}
    ! 0.,                      !- DINS: Width of strip of under slab insulation {m}
    ! 0,                       !- RVINS: R value of vertical insulation {m2-K/W}
    ! 0.2,                     !- ZVINS: Depth of vertical insulation {m}
    ! 0;                       !- IVINS: Flag: Is there vertical insulation


! !-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:EQUIVALENTSLAB ===========

! !note the following object is not used in the original slab example file.
! GroundHeatTransfer:Slab:EquivalentSlab,
    ! 4.2,                     !- APRatio: The area to perimeter ratio for this slab {m}
    ! 0.1016,                  !- SLABDEPTH: Thickness of slab on grade {m}
    ! 15.,                     !- CLEARANCE: Distance from edge of slab to domain edge {m}
    ! 15.;                     !- ZCLEARANCE: Distance from bottom of slab to domain bottom {m}

!%%20150619%%======================= BEGIN ========================================
 Output:PreprocessorMessage,GroundTempCalc - Slab,Warning,
 Slab thickness [0.102 m] reset to 0.122 m  for computational stability.;

! ========================================================================
! The following was created by the Slab preprocessor program.
! Check the convergence message at the end of this file.
! Weather File Location=Miami Intl Ap FL USA TMY3
!
!  Monthly Slab Outside Face Temperatures, C and Heat Fluxes(loss), W/(m^2)
!  Perimeter Area: 118.40
!  Core Area:      163.84
!
!       Month   TAverage   TPerimeter    TCore      TInside AverageFlux PerimeterFlux CoreFlux
!           1      22.83     21.84        23.54       24.17      4.557       7.915     2.130
!           2      22.72     21.61        23.53       24.17      4.902       8.686     2.168
!           3      22.71     21.59        23.52       24.17      4.950       8.743     2.210
!           4      22.74     21.67        23.51       24.17      4.851       8.465     2.239
!           5      22.79     21.79        23.50       24.17      4.691       8.059     2.256
!           6      22.91     22.09        23.51       24.17      4.258       7.047     2.242
!           7      22.99     22.26        23.52       24.17      4.003       6.494     2.203
!           8      22.99     22.25        23.53       24.17      3.991       6.524     2.161
!           9      22.99     22.22        23.54       24.17      4.010       6.615     2.128
!          10      22.95     22.13        23.55       24.17      4.126       6.922     2.106
!          11      22.91     22.02        23.55       24.17      4.277       7.283     2.105
!          12      22.89     21.98        23.55       24.17      4.339       7.418     2.113

SurfaceProperty:OtherSideCoefficients,
  surfPropOthSdCoefSlabAverage,        !- Name
  0.0,                                 !- Combined Convective Radiative Film Coefficient
  1.0,                                 !- Constant Temperature
  1.0,                                 !- Constant Temperature Coefficient
  0.0,                                 !- External Dry-Bulb Temperature Coefficient
  0.0,                                 !- Ground Temperature Coefficient
  0.0,                                 !- Wind Speed Coefficient
  0.0,                                 !- Zone Air Temperature Coefficient
  scheduleOSCSlabAverageSurfaceTemp,   !- Constant Temperature Schedule Name
  No,                                  !- Sinusoidal Variation of Constant Temperature Coefficient
  24;                                  !- Period of Sinusoidal Variation

Schedule:Compact,
  scheduleOSCSlabAverageSurfaceTemp,   !- Name
  Temperature,                         !- ScheduleType
  Through:   1/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:   2/28,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:   3/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:   4/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:   5/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:   6/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:   7/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:   8/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:   9/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:  10/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:  11/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:  12/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625;                              !- Field !ThermalResponse GroundTemperature

SurfaceProperty:OtherSideCoefficients,
  surfPropOthSdCoefSlabPerimeter,      !- Name
  0.0,                                 !- Combined Convective Radiative Film Coefficient
  1.0,                                 !- Constant Temperature
  1.0,                                 !- Constant Temperature Coefficient
  0.0,                                 !- External Dry-Bulb Temperature Coefficient
  0.0,                                 !- Ground Temperature Coefficient
  0.0,                                 !- Wind Speed Coefficient
  0.0,                                 !- Zone Air Temperature Coefficient
  scheduleOSCSlabPerimeterTemp,        !- Constant Temperature Schedule Name
  No,                                  !- Sinusoidal Variation of Constant Temperature Coefficient
  24;                                  !- Period of Sinusoidal Variation

Schedule:Compact,
  scheduleOSCSlabPerimeterTemp,        !- Name
  Temperature,                         !- ScheduleType
  Through:   1/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:   2/28,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:   3/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:   4/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:   5/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:   6/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:   7/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:   8/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:   9/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:  10/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:  11/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:  12/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625;                              !- Field !ThermalResponse GroundTemperature

SurfaceProperty:OtherSideCoefficients,
  surfPropOthSdCoefSlabCore,           !- Name
  0.0,                                 !- Combined Convective Radiative Film Coefficient
  1.0,                                 !- Constant Temperature
  1.0,                                 !- Constant Temperature Coefficient
  0.0,                                 !- External Dry-Bulb Temperature Coefficient
  0.0,                                 !- Ground Temperature Coefficient
  0.0,                                 !- Wind Speed Coefficient
  0.0,                                 !- Zone Air Temperature Coefficient
  scheduleOSCSlabCoreTemp,             !- Constant Temperature Schedule Name
  No,                                  !- Sinusoidal Variation of Constant Temperature Coefficient
  24;                                  !- Period of Sinusoidal Variation

Schedule:Compact,
  scheduleOSCSlabCoreTemp,             !- Name
  Temperature,                         !- ScheduleType
  Through:   1/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:   2/28,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:   3/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:   4/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:   5/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:   6/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:   7/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:   8/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:   9/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:  10/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:  11/30,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625,                              !- Field !ThermalResponse GroundTemperature
  Through:  12/31,                     !- Field
  For:AllDays,                         !- Field
  Until:24:00,                         !- Field
  21.0625;                              !- Field !ThermalResponse GroundTemperature

 ! Convergence has been gained.

!%%20150619%%======================= END ========================================

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    Hialeah People,  !- Name
    AHU1-3,                  !- Zone or ZoneList Name
    Hialeah_Occupancy,       !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.084,                   !- People per Zone Floor Area {person/m2} !ThermalResponse People
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    WattsPerPerson;  !- Activity Level Schedule Name (watts per person)

Schedule:Compact,
  WattsPerPerson,                                !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  120;                                                    !- Watts associated with each person
	

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    AHU1 Lights,             !- Name
    AHU1,                    !- Zone or ZoneList Name
    AHU1 Int Lights Daintree Schedule,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1,                     !- Lighting Level {W} %%20150722%%
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.1,                        !- Fraction Radiant !ThermalResponse Lights FracRad
    ;                        !- Fraction Visible

Lights,
    AHU2 Lights,             !- Name
    AHU2,                    !- Zone or ZoneList Name
    AHU2 Int Lights Daintree Schedule,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1,                     !- Lighting Level {W} %%20150722%%
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.1,                        !- Fraction Radiant !ThermalResponse Lights FracRad
    ;                        !- Fraction Visible

Lights,
    AHU3 Lights,             !- Name
    AHU3,                    !- Zone or ZoneList Name
    AHU3 Int Lights Daintree Schedule,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1,                     !- Lighting Level {W} %%20150722%%
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction 
    0.1,                        !- Fraction Radiant !ThermalResponse Lights FracRad
    ;                        !- Fraction Visible

Lights,
    AHU4 Lights,             !- Name
    AHU4,                    !- Zone or ZoneList Name
    AHU4 Int Lights Daintree Schedule,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1,                     !- Lighting Level {W} %%20150722%%
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.1,                        !- Fraction Radiant !ThermalResponse Lights FracRad
    ;                        !- Fraction Visible


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    AHU1 Plugs,              !- Name
    AHU1,                    !- Zone or ZoneList Name
    AHU1 Plug Schedule,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                    !- Design Level {W} %%20150721%%
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.675,                       !- Fraction Radiant !ThermalResponse Equipment FracRad
    0,                       !- Fraction Lost
    Plugs;                   !- End-Use Subcategory

ElectricEquipment,
    AHU2 Plugs,              !- Name
    AHU2,                    !- Zone or ZoneList Name
    AHU2 Plug Schedule,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                    !- Design Level {W} %%20150721%%
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.675,                       !- Fraction Radiant !ThermalResponse Equipment FracRad
    0,                       !- Fraction Lost
    Plugs;                   !- End-Use Subcategory

ElectricEquipment,
    AHU3 Plugs,              !- Name
    AHU3,                    !- Zone or ZoneList Name
    AHU3 Plug Schedule,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                    !- Design Level {W} %%20150721%%
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.675,                       !- Fraction Radiant !ThermalResponse Equipment FracRad
    0,                       !- Fraction Lost
    Plugs;                   !- End-Use Subcategory

ElectricEquipment,
    AHU4 Plugs,              !- Name
    AHU4,                    !- Zone or ZoneList Name
    AHU4 Plug Schedule,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                    !- Design Level {W} %%20150721%%
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.675,                       !- Fraction Radiant !ThermalResponse Equipment FracRad
    0,                       !- Fraction Lost
    Plugs;                   !- End-Use Subcategory

!ThermalResponse ATMs
ElectricEquipment,
    AHU1 ATMs,               !- Name
    AHU1,                    !- Zone or ZoneList Name
    AHU1 ATMs Schedule,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant !ThermalResponse Equipment FracRad
    0.1,                       !- Fraction Lost
    ATMs;                    !- End-Use Subcategory
	
Schedule:File,
    AHU1 ATMs Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    .\LoadScheduleFiles\20150807_DaintreeLoads_BJF.csv,  !- File Name
    11,                       !- Column Number
    2,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator	

!ThermalResponse
ElectricEquipment,
    Transfer_Fan,            !- Name
    AHU1,                    !- Zone or ZoneList Name
    Transfer_Fan_Schedule,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    Transfer Fan;            !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate, 
    90.1-2010 - Office - OpenOffice Infiltration,  !- Name
    AHU1-3,  !- Zone or ZoneList Name
    ! Medium Office Infil Quarter On,  !- Schedule Name
    ! Always_1.25,  !- Schedule Name %%SENSITIVITY PARAMETER%% L: Always_0.75 H: Always_1.25
	Infiltration_Schedule,
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ! airchanges/hour ,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    3.72E-04,             !- Flow per Exterior Surface Area {m3/s-m2} BASEVALUE: 2.8444e-4 %%20150628%% Calculated based on PNNL document and 3000 cfm @ 75 kPa !ThermalResponse Infiltration FlowRate
    ! 0.000226568,             !- Flow per Exterior Surface Area {m3/s-m2}
    ! 0.001024,             !- Flow per Exterior Surface Area {m3/s-m2}!- ##PNWL Recommended Value
	! 0,       !- Flow per Exterior Surface Area {m3/s-m2} !%%20150605%% What if I turn off infiltration?
    ! 0.3,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient


! !-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:DESIGNFLOWRATE ===========

! ZoneVentilation:DesignFlowRate,
    ! AHU1 Ventilation per Floor Area,  !- Name
    ! AHU1,                    !- Zone or ZoneList Name
    ! Always_On,               !- Schedule Name
    ! Flow/Area,               !- Design Flow Rate Calculation Method
    ! ,                        !- Design Flow Rate {m3/s}
    ! 0.0003048,               !- Flow Rate per Zone Floor Area {m3/s-m2}
    ! ,                        !- Flow Rate per Person {m3/s-person}
    ! ,                        !- Air Changes per Hour {1/hr}
    ! ,                        !- Ventilation Type
    ! ,                        !- Fan Pressure Rise {Pa}
    ! ,                        !- Fan Total Efficiency
    ! ,                        !- Constant Term Coefficient
    ! ,                        !- Temperature Term Coefficient
    ! ,                        !- Velocity Term Coefficient
    ! ;                        !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

Exterior:Lights,
    Exterior_Lights,         !- Name
    Exterior_Lights_Schedule,!- Schedule Name
    1,                    !- Design Level {W}
    ,                        !- Control Option
    Exterior Lights;         !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:FUELEQUIPMENT ===========

Exterior:FuelEquipment,
    ATM_Outside,             !- Name
    Electricity,             !- Fuel Use Type
    ATM_Outside_Schedule,               !- Schedule Name
    1,                     !- Design Level {W}
    ATMs;                    !- End-Use Subcategory

Schedule:File,
    ATM_Outside_Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    .\LoadScheduleFiles\20150807_DaintreeLoads_BJF.csv,  !- File Name
    12,                      !- Column Number
    2,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Exterior:FuelEquipment,
    WaterHeater,             !- Name
    Electricity,             !- Fuel Use Type
    WaterHeater_Schedule,               !- Schedule Name
    1,                     !- Design Level {W}
    WaterHeater;                    !- End-Use Subcategory

Schedule:File,
    WaterHeater_Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    .\LoadScheduleFiles\20150807_DaintreeLoads_BJF.csv,  !- File Name
    13,                      !- Column Number
    2,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator

Exterior:FuelEquipment,
    BigAssFan,             !- Name
    Electricity,             !- Fuel Use Type
    BigAssFan_Schedule,               !- Schedule Name
    1,                     !- Design Level {W}
    BigAssFan;                    !- End-Use Subcategory

Schedule:File,
    BigAssFan_Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    .\LoadScheduleFiles\20150807_DaintreeLoads_BJF.csv,  !- File Name
    14,                      !- Column Number
    2,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator	

Exterior:FuelEquipment,
    ExhaustFan,             !- Name
    Electricity,             !- Fuel Use Type
    ExhaustFan_Schedule,               !- Schedule Name
    1,                     !- Design Level {W}
    ExhaustFan;                    !- End-Use Subcategory

Schedule:File,
    ExhaustFan_Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    .\LoadScheduleFiles\20150807_DaintreeLoads_BJF.csv,  !- File Name
    16,                      !- Column Number
    2,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma;                   !- Column Separator		
	
! 
! 
!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:ZONE:VRF ===========
! 
! HVACTemplate:Zone:VRF,
!     AHU1,                    !- Zone Name
!     LG ARUB121BTE4,          !- Template VRF System Name
!     ,                        !- Template Thermostat Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     1,                       !- Rated Total Heating Capacity Sizing Ratio {W/W}
!     0.5385,                  !- Cooling Supply Air Flow Rate {m3/s}
!     0.5385,                  !- No Cooling Supply Air Flow Rate {m3/s}
!     0.5385,                  !- Heating Supply Air Flow Rate {m3/s}
!     0.5385,                  !- No Heating Supply Air Flow Rate {m3/s}
!     0,                       !- Cooling Outdoor Air Flow Rate {m3/s}
!     0,                       !- Heating Outdoor Air Flow Rate {m3/s}
!     0,                       !- No Load Outdoor Air Flow Rate {m3/s}
!     flow/zone,               !- Outdoor Air Method
!     ,                        !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0.0629,                    !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- System Availability Schedule Name
!     Always_On,               !- Supply Fan Operating Mode Schedule Name
!     drawthrough,             !- Supply Air Fan placement
!     0.7,                     !- Supply Fan Total Efficiency
!     232,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     VariableRefrigerantFlowDX,  !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     VariableRefrigerantFlowDX,  !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     ,                        !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
!     ,                        !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
!     DOAS,                    !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     12.5,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     ;                        !- Baseboard Heating Capacity {W}
! 
! HVACTemplate:Zone:VRF,
!     AHU2,                    !- Zone Name
!     LG ARUB121BTE4,          !- Template VRF System Name
!     ,                        !- Template Thermostat Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     1,                       !- Rated Total Heating Capacity Sizing Ratio {W/W}
!     0.5385,                  !- Cooling Supply Air Flow Rate {m3/s}
!     0.5385,                  !- No Cooling Supply Air Flow Rate {m3/s}
!     0.5385,                  !- Heating Supply Air Flow Rate {m3/s}
!     0.5385,                  !- No Heating Supply Air Flow Rate {m3/s}
!     0,                       !- Cooling Outdoor Air Flow Rate {m3/s}
!     0,                       !- Heating Outdoor Air Flow Rate {m3/s}
!     0,                       !- No Load Outdoor Air Flow Rate {m3/s}
!     flow/zone,               !- Outdoor Air Method
!     ,                        !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0.0629,                    !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- System Availability Schedule Name
!     Always_On,               !- Supply Fan Operating Mode Schedule Name
!     drawthrough,             !- Supply Air Fan placement
!     0.7,                     !- Supply Fan Total Efficiency
!     232,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     VariableRefrigerantFlowDX,  !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     VariableRefrigerantFlowDX,  !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     ,                        !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
!     ,                        !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
!     DOAS,                    !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     12.5,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     ;                        !- Baseboard Heating Capacity {W}
! 
! HVACTemplate:Zone:VRF,
!     AHU3,                    !- Zone Name
!     LG ARUB121BTE4,          !- Template VRF System Name
!     ,                        !- Template Thermostat Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     1,                       !- Rated Total Heating Capacity Sizing Ratio {W/W}
!     0.4318,                  !- Cooling Supply Air Flow Rate {m3/s}
!     0.4318,                  !- No Cooling Supply Air Flow Rate {m3/s}
!     0.4318,                  !- Heating Supply Air Flow Rate {m3/s}
!     0.4318,                  !- No Heating Supply Air Flow Rate {m3/s}
!     0,                       !- Cooling Outdoor Air Flow Rate {m3/s}
!     0,                       !- Heating Outdoor Air Flow Rate {m3/s}
!     0,                       !- No Load Outdoor Air Flow Rate {m3/s}
!     flow/zone,               !- Outdoor Air Method
!     ,                        !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     0.0629,                    !- Outdoor Air Flow Rate per Zone {m3/s} # 0.0629 = 133.33 CFM
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- System Availability Schedule Name
!     Always_On,               !- Supply Fan Operating Mode Schedule Name
!     drawthrough,             !- Supply Air Fan placement
!     0.7,                     !- Supply Fan Total Efficiency
!     181,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     VariableRefrigerantFlowDX,  !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     VariableRefrigerantFlowDX,  !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     ,                        !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
!     ,                        !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
!     DOAS,                    !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     12.5,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     ;                        !- Baseboard Heating Capacity {W}
! 
! HVACTemplate:Zone:VRF,
!     AHU4,                    !- Zone Name
!     LG ARUB121BTE4,          !- Template VRF System Name
!     ,                        !- Template Thermostat Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     1,                       !- Rated Total Heating Capacity Sizing Ratio {W/W}
!     0.0934,                  !- Cooling Supply Air Flow Rate {m3/s}
!     0.0934,                  !- No Cooling Supply Air Flow Rate {m3/s}
!     0.0934,                  !- Heating Supply Air Flow Rate {m3/s}
!     0.0934,                  !- No Heating Supply Air Flow Rate {m3/s}
!     0,                       !- Cooling Outdoor Air Flow Rate {m3/s}
!     0,                       !- Heating Outdoor Air Flow Rate {m3/s}
!     0,                       !- No Load Outdoor Air Flow Rate {m3/s}
!     ,                        !- Outdoor Air Method
!     0,                       !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- System Availability Schedule Name
!     Always_On,               !- Supply Fan Operating Mode Schedule Name
!     drawthrough,             !- Supply Air Fan placement
!     0.7,                     !- Supply Fan Total Efficiency
!     117,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     VariableRefrigerantFlowDX,  !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     VariableRefrigerantFlowDX,  !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     ,                        !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
!     ,                        !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     12.5,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     ;                        !- Baseboard Heating Capacity {W}
! 
! 
!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:SYSTEM:VRF ===========
! 
! HVACTemplate:System:VRF,
!     LG ARUB121BTE4,          !- Name
!     ,                        !- System Availability Schedule Name
!     35160,                   !- Gross Rated Total Cooling Capacity {W}
!     3.82,                    !- Gross Rated Cooling COP {W/W}
!     ,                        !- Minimum Outdoor Temperature in Cooling Mode {C}
!     ,                        !- Maximum Outdoor Temperature in Cooling Mode {C}
!     39555,                   !- Gross Rated Heating Capacity {W}
!     1,                       !- Rated Heating Capacity Sizing Ratio {W/W}
!     3.7,                     !- Gross Rated Heating COP {W/W}
!     ,                        !- Minimum Outdoor Temperature in Heating Mode {C}
!     ,                        !- Maximum Outdoor Temperature in Heating Mode {C}
!     ,                        !- Minimum Heat Pump Part-Load Ratio {dimensionless}
!     AHU1,                    !- Zone Name for Master Thermostat Location
!     MasterThermostatPriority,!- Master Thermostat Priority Control Type
!     ,                        !- Thermostat Priority Schedule Name
!     Yes,                     !- Heat Pump Waste Heat Recovery
!     ,                        !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
!     ,                        !- Vertical Height used for Piping Correction Factor {m}
!     ,                        !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
!     ,                        !- Crankcase Heater Power per Compressor {W}
!     ,                        !- Number of Compressors {dimensionless}
!     ,                        !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
!     ,                        !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
!     ,                        !- Defrost Strategy
!     ,                        !- Defrost Control
!     ,                        !- Defrost Time Period Fraction {dimensionless}
!     ,                        !- Resistive Defrost Heater Capacity {W}
!     ,                        !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
!     ,                        !- Condenser Type
!     ,                        !- Water Condenser Volume Flow Rate {m3/s}
!     ,                        !- Evaporative Condenser Effectiveness {dimensionless}
!     ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
!     ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
!     ,                        !- Basin Heater Capacity {W/K}
!     2,                       !- Basin Heater Setpoint Temperature {C}
!     ,                        !- Basin Heater Operating Schedule Name
!     ,                        !- Fuel Type
!     -6,                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
!     16;                      !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
! 
! 
!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:SYSTEM:DEDICATEDOUTDOORAIR ===========
! 
! HVACTemplate:System:DedicatedOutdoorAir,
!     DOAS,                    !- Name
!     DOAS_Operation_Schedule, !- System Availability Schedule Name
!     DirectIntoZone,          !- Air Outlet Type
!     0.2832,                  !- Supply Fan Flow Rate {m3/s} %%20150523_AaonHeat%% (0.1888 = 400CFM) (0.2832 = 600CFM) (0.4249 = 900CFM) %%HotGas%%
!     0.7,                     !- Supply Fan Total Efficiency
!     249,                     !- Supply Fan Delta Pressure {Pa} (249 Pa = 1 in wc)
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     DrawThrough,             !- Supply Fan Placement
!     TwoStageDX,              !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     FixedSetpoint,           !- Cooling Coil Setpoint Control Type
!     14.4,                    !- Cooling Coil Design Setpoint {C} %%20150523_AaonHeat%%
!     ,                        !- Cooling Coil Setpoint Schedule Name
!     14.4,                    !- Cooling Coil Setpoint at Outdoor Dry-Bulb Low {C} %%20150523_AaonHeat%%
!     ,                    !- Cooling Coil Reset Outdoor Dry-Bulb Low {C} %%20150523_AaonHeat%%
!     14.4,                    !- Cooling Coil Setpoint at Outdoor Dry-Bulb High {C} %%20150523_AaonHeat%%
!     ,                    !- Cooling Coil Reset Outdoor Dry-Bulb High {C} %%20150523_AaonHeat%%
!     4688,              !- DX Cooling Coil Gross Rated Total Capacity {W} %%20150523_AaonHeat%% (4688 max for 400CFM) (7033 max for 600CFM)
!       !%%20150623 Changed from 7033 (2 ton) to 4688 (1.33 ton) to because 2 ton provided too much cooling per air flow (in .err file)
!     autosize,                !- DX Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- DX Cooling Coil Gross Rated COP {W/W} %%20150623%% Changed COP to 3 because I think this is a better estimate of part load (1 ton) efficiency of system.
!     Electric,                !- Heating Coil Type %%20150523_AaonHeat%%
!     ,                        !- Heating Coil Availability Schedule Name
!     ,                        !- Heating Coil Setpoint Control Type
!     20,                        !- Heating Coil Design Setpoint {C} %%20150523_AaonHeat%%
!     ,                        !- Heating Coil Setpoint Schedule Name
!     20,                        !- Heating Coil Setpoint at Outdoor Dry-Bulb Low {C} %%20150523_AaonHeat%%
!     ,                        !- Heating Coil Reset Outdoor Dry-Bulb Low {C}
!     20,                        !- Heating Coil Setpoint at Outdoor Dry-Bulb High {C} %%20150523_AaonHeat%%
!     ,                        !- Heating Coil Reset Outdoor Dry-Bulb High {C}
!     ,                        !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     None,                    !- Heat Recovery Type
!     ,                        !- Heat Recovery Sensible Effectiveness
!     ,                        !- Heat Recovery Latent Effectiveness
!     ,                        !- Heat Recovery Heat Exchanger Type
!     None,                    !- Heat Recovery Frost Control Type
!     ,   !- Dehumidification Control Type %%20150523_AaonHeat%% CoolReheatHeatingCoil
!     ,                 !- Dehumidification Setpoint {kgWater/kgDryAir} %%20150523_AaonHeat%% (0.00726 = 50%RH @ 20C) (0.00947 = 65%RH @ 20C)
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     ,                        !- Humidifier Rated Capacity {m3/s}
!     ,                        !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Constant Setpoint {kgWater/kgDryAir}
!     ,                        !- Dehumidification Setpoint Schedule Name
!     ;                        !- Humidifier Setpoint Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    AHU2 Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    2.12;                    !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Hialeah Thermostat,      !- Name
    AHU1-3,                  !- Zone or ZoneList Name
    Hialeah Thermostat Schedule Type,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Hialeah Thermostat DualSetppoint;  !- Control 1 Name

ZoneControl:Thermostat,
    Hialeah Thermostat Electrical,  !- Name
    AHU4,                    !- Zone or ZoneList Name
    Hialeah Thermostat Schedule Type,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Hialeah Thermostat DualSetppoint Electrical;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

! ZoneControl:Thermostat,
! AHU1 Thermostat,         !- Name
! AHU1,                    !- Zone or ZoneList Name
! AHU1 Thermostat Schedule,!- Control Type Schedule Name
! ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
! 90.1-2010 - Office - OpenOffice Thermostat;  !- Control 1 Name
! ZoneControl:Thermostat,
! AHU2 Thermostat,         !- Name
! AHU2,                    !- Zone or ZoneList Name
! AHU2 Thermostat Schedule,!- Control Type Schedule Name
! ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
! 90.1-2010 - Office - OpenOffice Thermostat;  !- Control 1 Name
! ZoneControl:Thermostat,
! AHU3 Thermostat,         !- Name
! AHU3,                    !- Zone or ZoneList Name
! AHU3 Thermostat Schedule,!- Control Type Schedule Name
! ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
! 90.1-2010 - Office - OpenOffice Thermostat;  !- Control 1 Name
! ZoneControl:Thermostat,
! AHU4 Thermostat,         !- Name
! AHU4,                    !- Zone or ZoneList Name
! AHU4 Thermostat Schedule,!- Control Type Schedule Name
! ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
! 90.1-2010 - Office - Elec/MechRoom Thermostat;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Hialeah Thermostat DualSetppoint,  !- Name
    Hialeah HtgSetp,         !- Heating Setpoint Temperature Schedule Name
    Hialeah ClgSetp;         !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Hialeah Thermostat DualSetppoint Electrical,  !- Name
    Hialeah HtgSetp Electrical,  !- Heating Setpoint Temperature Schedule Name
    Hialeah ClgSetp Electrical;  !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:NONRECURRINGCOST ===========

LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary,              !- Report 1 Name
    AllMonthly,
	ZoneComponentLoadSummary;              !- Report 2 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========


OutputControl:Table:Style,
    HTML,                    !- Column Separator
    JtokWH;                  !- Unit Conversion
	! InchPound;                 ! Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    0.2,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.2;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!%%20150605%%
! Fan:ZoneExhaust,
    ! Kitchen Exhaust Fan,     !- Name
    ! DOAS_Operation_Schedule,           !- Availability Schedule Name
    ! 0.7,                     !- Fan Total Efficiency
    ! 250,                     !- Pressure Rise {Pa}
    ! 0.2832,                  !- Maximum Flow Rate {m3/s}
    ! AHU1 VRF Return,   !- Air Inlet Node Name
    ! AHU1 Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    ! Kitchen Exhaust,         !- End-Use Subcategory
 ! ,
 ! ,
 ! ,
 ! Always_On;

!ThermalResponse GroundReflectance
!#################################
Site:GroundReflectance,
0.15, !January Ground Reflectance
0.15, !February Ground Reflectance
0.15, !March Ground Reflectance
0.15, !April Ground Reflectance
0.15, !May Ground Reflectance
0.15, !June Ground Reflectance
0.15, !July Ground Reflectance
0.15, !August Ground Reflectance
0.15, !September Ground Reflectance
0.15, !October Ground Reflectance
0.15, !November Ground Reflectance
0.15; !December Ground Reflectance






 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========


!#################################################################################
!END SLAB
! Output:Variable,*,Fan Electric Power,hourly; !- HVAC Average [W]
! Output:Variable,*,Air System Total Cooling Energy,hourly; !- HVAC Sum [J]
! Output:Variable,*,VRF Heat Pump Total Cooling Rate,daily; !- HVAC Average [W]
! Output:Variable,*,Zone Mean Air Temperature,daily; !- Zone Average [C]
! Output:Variable,*,Cooling Coil Total Cooling Rate,hourly; !- HVAC Average [W]
! Output:Variable,*,Air System Fan Electric Energy,daily; !- HVAC Sum [J]
! Output:Variable,*,Cooling Coil Electric Energy,daily; !- HVAC Sum [J] ##Compressor plus condensor fan
! Output:Variable,DOAS Cooling Coil Outlet,System Node Temperature,hourly; !- HVAC Average [C]
! Output:Variable,DOAS Supply Fan Outlet,System Node Temperature,hourly; !- HVAC Average [C]
! Output:Variable,*,Air System Cooling Coil Total Cooling Energy,hourly; !- HVAC Sum [J]
! Output:Variable,*,Zone Mechanical Ventilation Current Density Volume Flow Rate,hourly; !- HVAC Average [m3/s]
! Output:Variable,DOAS Supply Fan Outlet,System Node Current Density Volume Flow Rate,hourly; !- HVAC Average [m3/s]
! Output:Variable,DOAS Mixed Air Outlet,System Node Temperature,hourly; !- HVAC Average [C]
! Output:Variable,DOAS Cooling Coil Outlet,System Node Temperature,hourly; !- HVAC Average [C]
! Output:Variable,DOAS Mixed Air Outlet,System Node Temperature,hourly; !- HVAC Average [C]
! Output:Variable,DOAS Cooling Coil Outlet,System Node Temperature,hourly; !- HVAC Average [C]
! Output:Variable,*,Fan Electric Energy,daily; !- HVAC Sum [J]
! Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly; !- Zone Average [C]
! Output:Variable,*,VRF Heat Pump Cooling Electric Power,hourly; !- HVAC Average [W]
! Output:Variable,*,VRF Heat Pump Operating Mode,hourly; !- HVAC Average []
! Output:Variable,*,Zone Mean Air Temperature,hourly; !- Zone Average [C]
! Output:Variable,*,Zone Thermostat Cooling Setpoint Temperature,hourly; !- Zone Average [C]
! Output:Variable,Medium Office Infil Quarter On,Schedule Value,hourly; !- Zone Average []
! Output:Variable,*,Fan Electric Energy,Monthly; !- HVAC Sum [J]
! Output:Variable,*,Exterior Lights Electric Energy,Monthly; !- Zone Sum [J]
! Output:Variable,*,Zone Lights Electric Energy,Monthly; !- Zone Sum [J]
! Output:Variable,*,Cooling Coil Electric Energy,Monthly; !- HVAC Sum [J] ##Compressor plus condensor fan
! Output:Variable,*,VRF Heat Pump Cooling Electric Energy,hourly; !- HVAC Sum [J]
! Output:Variable,*,Exterior Equipment Electric Energy,Monthly; !- Zone Sum [J]
! Output:Variable,*,Interior Equipment Electric Energy,Monthly; !- Zone Sum [J]
! Output:Variable,*,Zone Electric Equipment Electric Energy,Monthly; !- Zone Sum [J]
! Output:Meter,InteriorLights:Electricity,monthly; !- [J]
! Output:Meter,ATMs:InteriorEquipment:Electricity,monthly; !- [J]
! Output:Meter,ATMs:ExteriorEquipment:Electricity,monthly; !- [J]
! Output:Meter,Transfer Fan:InteriorEquipment:Electricity,monthly; !- [J]
! Output:Meter,Fans:Electricity,monthly; !- [J]
! Output:Meter,Cooling:Electricity,monthly; !- [J]
! Output:Meter,Heating:Electricity,monthly; !- [J]
! Output:Meter,InteriorEquipment:Electricity,monthly; !- [J]
! Output:Meter,ExteriorLights:Electricity,monthly; !- [J]
! Output:Variable,*,Cooling Coil Electric Energy,hourly; !- HVAC Sum [J]
! Output:Variable,*,Air System Electric Energy,monthly; !- HVAC Sum [J]
! Output:Variable,*,Air System Fan Electric Energy,hourly; !- HVAC Sum [J]
! Output:Variable,*,Fan Electric Energy,HOURLY; !- HVAC Sum [J] ##VRF FAN ENERGY
! Output:Variable,*,Zone VRF Air Terminal Total Cooling Energy,daily; !- HVAC Sum [J]
! Output:Variable,DOAS Cooling Coil Outlet,System Node Current Density Volume Flow Rate,hourly; !- HVAC Average [m3/s] %%20150522_Aaon%%
! Output:Variable,DOAS Cooling Coil Outlet,System Node Current Density,hourly; !- HVAC Average [kg/m3] %%20150522_Aaon%%
! Output:Variable,DOAS Cooling Coil Outlet,System Node Enthalpy,hourly; !- HVAC Average [J/kg] %%20150522_Aaon%%
! Output:Variable,DOAS Outdoor Air Inlet,System Node Current Density Volume Flow Rate,hourly; !- HVAC Average [m3/s] %%20150522_Aaon%%
! Output:Variable,DOAS Outdoor Air Inlet,System Node Current Density,hourly; !- HVAC Average [kg/m3] %%20150522_Aaon%%
! Output:Variable,DOAS Outdoor Air Inlet,System Node Enthalpy,hourly; !- HVAC Average [J/kg] %%20150522_Aaon%%
! Output:Variable,*,Air System Electric Energy,hourly; !- HVAC Sum [J] %%20150522_Aaon%%
! Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly;                  !- Reporting Frequency




!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type

! Output:Variable,*,Heating Coil Total Heating Rate,hourly; !- HVAC Average [W] %%20150523_AaonHeat%%
! Output:Variable,*,Air System Total Heating Energy,hourly; !- HVAC Sum [J] %%20150523_AaonHeat%%
! Output:Variable,*,Air System Heating Coil Total Heating Energy,hourly; !- HVAC Sum [J]
! Output:Variable,*,Air System Heating Coil Electric Energy,daily; !- HVAC Sum [J]
! Output:Variable,*,Cooling Coil Dehumidification Mode,hourly; !- HVAC Average []
! Output:Variable,AHU1,Site Outdoor Air Drybulb Temperature,hourly; !- Zone Average [C]
! Output:Variable,DOAS Supply Fan Outlet,System Node Relative Humidity,hourly; !- HVAC Average [%]
! Output:Variable,DOAS Supply Fan Outlet,System Node Temperature,hourly; !- HVAC Average [C]
! Output:Variable,DOAS Supply Fan Outlet,System Node Relative Humidity,hourly; !- HVAC Average [%]
! Output:Variable,DOAS Supply Fan Outlet,System Node Humidity Ratio,hourly; !- HVAC Average [kgWater/kgDryAir]
! Output:Variable,DOAS Cooling Coil Outlet,System Node Temperature,hourly; !- HVAC Average [C]
! Output:Variable,DOAS Cooling Coil Outlet,System Node Humidity Ratio,hourly; !- HVAC Average [C]
! Output:Variable,DOAS Heating Coil Outlet,System Node Temperature,hourly; !- HVAC Average [C]
! Output:Variable,DOAS Heating Coil Outlet,System Node Humidity Ratio,hourly; !- HVAC Average [C]
! Output:Variable,*,Air System Electric Energy,daily; !- HVAC Sum [J]

! Output:Variable,*,Air System Electric Energy,daily; !- HVAC Sum [J] !Total Electric Energy of DOAS
! Output:Variable,*,Air System Fan Electric Energy,hourly; !- HVAC Sum [J] ## DOAS FAN ENERGY ONLY
! Output:Variable,*,Air System DX Cooling Coil Electric Energy,hourly; !- HVAC Sum [J]
! Output:Variable,*,Air System Heating Coil Electric Energy,daily; !- HVAC Sum [J]
! Output:Variable,*,Zone Infiltration Air Change Rate,hourly; !- HVAC Average [ach]
! Output:Variable,*,Surface Window Transmitted Solar Radiation Rate,hourly; !- Zone Average [W]
! Output:Variable,*,Surface Window System Solar Transmittance,hourly; !- Zone Average []
! Output:Variable,*,Surface Inside Face Exterior Windows Incident Beam Solar Radiation Rate,hourly; !- Zone Average [W]

! ! Output:Variable,*,VRF Heat Pump COP,hourly; !- HVAC Average []
! Output:Variable,*,VRF Heat Pump Cooling Electric Energy,daily; !- HVAC Sum [J] Includes compressor and condenser fan

! ! Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly; !- HVAC Average [W]

! Output:Variable,*,Site Outdoor Air Drybulb Temperature,daily; !- Zone Average [C]


! 
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
! 

Schedule:Compact,
  HVACTemplate-Always 1,                                   !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  1;                                                       !- Field 4
 
  
Schedule:Compact,
  HVACTemplate-Always 4,                                   !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  4;                                                       !- Field 4

DesignSpecification:OutdoorAir,
  SZ DSOA AHU1,                                            !- Name
  flow/zone,                                               !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0,                                                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0629;                                                  !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  AHU1,                                                    !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.5,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA AHU1,                                            !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                  !- Cooling Design Air Flow Rate {m3/s} %%20150707%%
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                  !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD AHU1;                                           !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD AHU1,                                           !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  AHU1,                                                    !- Zone Name
  AHU1 Equipment,                                          !- Zone Conditioning Equipment List Name
  AHU1 Inlets,                                             !- Zone Air Inlet Node or NodeList Name
  AHU1 VRF Return,                                         !- Zone Air Exhaust Node or NodeList Name
  AHU1 Zone Air Node,                                      !- Zone Air Node Name
  AHU1 Return Outlet;                                      !- Zone Return Air Node Name

NodeList,
  AHU1 Inlets,                                             !- Name
  AHU1 VRF Supply Inlet,                                   !- Node Name
  AHU1 DOAS Supply Inlet;                                  !- Node Name

ZoneHVAC:EquipmentList,
  AHU1 Equipment,                                          !- Name
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  AHU1 DOAS ATU,                                           !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,           !- Zone Equipment Object Type
  AHU1 VRF Terminal Unit,                                  !- Zone Equipment Name
  2,                                                       !- Zone Equipment Cooling Sequence
  2;                                                       !- Zone Equipment Heating or No-Load Sequence

ZoneHVAC:AirDistributionUnit,
  AHU1 DOAS ATU,                                           !- Name
  AHU1 DOAS Supply Inlet,                                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,                     !- Air Terminal Object Type
  AHU1 DOAS Air Terminal;                                  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  AHU1 DOAS Air Terminal,                                  !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  AHU1 DOAS Supply Inlet,                                  !- Air Outlet Node Name
  AHU1 Zone Equip Inlet,                                   !- Air Inlet Node Name
  autosize,                                                !- Maximum Air Flow Rate {m3/s}
  Constant,                                                !- Zone Minimum Air Flow Input Method
  1.0,                                                     !- Constant Minimum Air Flow Fraction
  ,                                                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                                        !- Minimum Air Flow Fraction Schedule Name
  ;                                                        !- Design Specification Outdoor Air Object Name

!%%20150623%% Replaced VRF with modified LG_Electronics_USA_ARNU363BGA2 objects
! ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  ! AHU1 VRF Terminal Unit,                                  !- Zone Terminal Unit Name
  ! HVACTemplate-Always 1,                                   !- Terminal Unit Availability S
  ! AHU1 VRF Return,                                         !- Terminal Unit Air Inlet Node Name
  ! AHU1 VRF Supply Inlet,                                   !- Terminal Unit Air Outlet Node Name
  ! autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ! 0.5385,                                                  !- No Cooling Supply Air Flow Rate {m3/s}
  ! autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ! 0.5385,                                                  !- No Heating Supply Air Flow Rate {m3/s}
  ! 0.0,                                                     !- Cooling Outdoor Air Flow Rate {m3/s}
  ! 0.0,                                                     !- Heating Outdoor Air Flow Rate {m3/s}
  ! 0.0,                                                     !- No Load Outdoor Air Flow Rate {m3/s}
  ! Always_On,                                               !- Supply Air Fan Operating Mode Schedule Name
  ! drawthrough,                                             !- Supply Air Fan Placement
  ! Fan:OnOff,                                               !- Supply Air Fan Object Type
  ! AHU1 VRF Supply Fan,                                     !- Supply Air Fan Object Name
  ! OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  ! AHU1 VRF OA Mixing Box,                                  !- Outdoor Air Mixer Object Name
  ! Coil:Cooling:DX:VariableRefrigerantFlow,                 !- Cooling Coil Object Type
  ! AHU1 VRF Cooling Coil,                                   !- Cooling Coil Object Name
  ! Coil:Heating:DX:VariableRefrigerantFlow,                 !- Heating Coil Object Type
  ! AHU1 VRF Heating Coil,                                   !- Heating Coil Object Name
  ! 0,                                                       !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  ! 0;                                                       !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}

! Fan:OnOff,
  ! AHU1 VRF Supply Fan,                                     !- Name
  ! HVACTemplate-Always 1,                                   !- Availability Schedule Name
  ! 0.7,                                                     !- Fan Efficiency
  ! 232,                                                     !- Pressure Rise {Pa}
  ! autosize,                                                !- Maximum Flow Rate {m3/s}
  ! 0.9,                                                     !- Motor Efficiency
  ! 1,                                                       !- Motor in Airstream Fraction
  ! AHU1 VRF Heating Coil Outlet,                            !- Air Inlet Node Name
  ! AHU1 VRF Supply Inlet;                                   !- Air Outlet Node Name

! OutdoorAir:Mixer,
  ! AHU1 VRF OA Mixing Box,                                  !- Name
  ! AHU1 VRF Mixed Air Outlet,                               !- Mixed Air Node Name
  ! AHU1 VRF Outdoor Air Inlet,                              !- Outdoor Air Stream Node Name
  ! AHU1 VRF Relief Air Outlet,                              !- Relief Air Stream Node Name
  ! AHU1 VRF Return;                                         !- Return Air Stream Node Name

! OutdoorAir:Node,
  ! AHU1 VRF Outdoor Air Inlet,                              !- Name
  ! -1;                                                      !- Height Above Ground

! Coil:Cooling:DX:VariableRefrigerantFlow,
  ! AHU1 VRF Cooling Coil,                                   !- Name
  ! ,                                                        !- Availability Schedule Name
  ! autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  ! autosize,                                                !- Gross Rated Sensible Heat Ratio
  ! autosize,                                                !- Rated Air Flow Rate {m3/s}
  ! AHU1 VRF Cooling Coil Cap-FT,                            !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  ! AHU1 VRF Cooling Coil Cap-FF,                            !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  ! AHU1 VRF Mixed Air Outlet,                               !- Coil Air Inlet Node
  ! AHU1 VRF Cooling Coil Outlet,                            !- Coil Air Outlet Node
  ! ;                                                        !- Name of Water Storage Tank for Condensate Collection
! ! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

! Curve:Cubic,
  ! AHU1 VRF Cooling Coil Cap-FT,                            !- Name
  ! 0.504547273506488,                                       !- Coefficient1 Constant
  ! 0.0288891279198444,                                      !- Coefficient2 x
  ! -0.000010819418650677,                                   !- Coefficient3 x**2
  ! 0.0000101359395177008,                                   !- Coefficient4 x**3
  ! 0.0,                                                     !- Minimum Value of x
  ! 50.0,                                                    !- Maximum Value of x
  ! 0.5,                                                     !- Minimum Curve Output
  ! 1.5,                                                     !- Maximum Curve Output
  ! Temperature,                                             !- Input Unit Type for X
  ! Dimensionless;                                           !- Output Unit Type
! ! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

Curve:Quadratic,
  AHU1 VRF Cooling Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

! Coil:Heating:DX:VariableRefrigerantFlow,
  ! AHU1 VRF Heating Coil,                                   !- Name
  ! ,                                                        !- Availability Schedule Name
  ! autosize,                                                !- Gross Rated Heating Capacity {W}
  ! autosize,                                                !- Rated Air Flow Rate {m3/s}
  ! AHU1 VRF Cooling Coil Outlet,                            !- Coil Air Inlet Node
  ! AHU1 VRF Heating Coil Outlet,                            !- Coil Air Outlet Node
  ! AHU1 VRF Heating Coil Cap-FT,                            !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  ! AHU1 VRF Heating Coil Cap-FF;                            !- Heating Capacity Modifier Function of Flow Fraction Curve Name
! ! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

! Curve:Cubic,
  ! AHU1 VRF Heating Coil Cap-FT,                            !- Name
  ! -0.390708928227928,                                      !- Coefficient1 Constant
  ! 0.261815023760162,                                       !- Coefficient2 x
  ! -0.0130431603151873,                                     !- Coefficient3 x**2
  ! 0.000178131745997821,                                    !- Coefficient4 x**3
  ! 0.0,                                                     !- Minimum Value of x
  ! 50.0,                                                    !- Maximum Value of x
  ! 0.5,                                                     !- Minimum Curve Output
  ! 1.5,                                                     !- Maximum Curve Output
  ! Temperature,                                             !- Input Unit Type for X
  ! Dimensionless;                                           !- Output Unit Type
! ! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

 Curve:Quadratic,
  AHU1 VRF Heating Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

! TPE -> BCL PRODUCT IDF FILE
                
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    AHU1 VRF Terminal Unit,       !- Zone Terminal Unit Name
    ! ,                               !- Terminal Unit Availability schedule
    HVACTemplate-Always 1,                               !- Terminal Unit Availability schedule
    AHU1 VRF Return,     !- Terminal Unit Air Inlet Node Name
    AHU1 VRF Supply Inlet,    !- Terminal Unit Air Outlet Node Name
    autosize,        !- Supply Air Flow Rate During Cooling Operation {m3/s} %%20150707%%
    autosize,                              !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
    autosize,        !- Supply Air Flow Rate During Heating Operation {m3/s}
    autosize,                              !- Supply Air Flow Rate When No Heating is Needed {m3/s}
    0,        !- Outdoor Air Flow Rate During Cooling Operation %%20150722%%
    autosize,        !- Outdoor Air Flow Rate During Heating Operation
    autosize,                              !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
    Always_On,                               !- Supply Air Fan Operating Mode Schedule Name
    drawthrough,                    !- Supply Air Fan placement
    Fan:OnOff,             !- Supply Air Fan Object Type
    VRF Terminal Unit Fan AHU1,          !- Supply Air Fan Object Name
    ,                               !- Outside Air Mixer Object Type
    ,                               !- Outside Air Mixer Object Name
    COIL:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
    VRF Terminal Unit Cooling Coil AHU1, !- Cooling Coil Object Name
    COIL:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
    VRF Terminal Unit Heating Coil AHU1, !- Heating Coil Object Name
    ,                               !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    ,                               !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                               !- Rated Total Heating Capacity Sizing Ratio {W/W}
    ;                               !- Availability Manager List Name

COIL:Cooling:DX:VariableRefrigerantFlow,
    VRF Terminal Unit Cooling Coil AHU1, !- Coil Name
    ,                               !- Availability Schedule Name
    autosize,                       !- Gross Rated Total Cooling Capacity {W} %%20150623%% CHANGED FROM AUTOSIZE
    autosize,                       !- Gross Rated Sensible Heat Ratio
    autosize,                       !- Rated Air Flow Rate {m3/s} %%20150707%%
    VRF Cooling Capacity f of Temp AHU1, !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
!%%20150623%% The below function was not part of LG_Electronics_USA_ARNU363BGA2 object, so had to used Cap-FF curve from EP template file.
    AHU1 VRF Cooling Coil Cap-FF,                               !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    AHU1 VRF RETURN,    !- Coil Air Inlet Node
    VRF Cooling Coil Outlet Node AHU1;   !- Coil Air Outlet Node

COIL:Heating:DX:VariableRefrigerantFlow,
    VRF Terminal Unit Heating Coil AHU1, !- Coil Name
    ,                               !- Availability Schedule
    autosize,                       !- Gross Rated Heating Capacity {W}
    autosize,                       !- Rated Air Flow Rate {m3/s}
    VRF Cooling Coil Outlet Node AHU1,   !- Coil Air Inlet Node
    VRF Heating Coil Outlet Node AHU1,   !- Coil Air Outlet Node
    VRF Heating Capacity f of Temp AHU1, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
!%%20150623%% The below function was not part of LG_Electronics_USA_ARNU363BGA2 object, so had to used Cap-FF curve from EP template file.
    AHU1 VRF Heating Coil Cap-FF;                               !- Total heating capacity modifier curve Function of Flow Fraction

! Fan:ConstantVolume,
    ! VRF Terminal Unit Fan AHU1, !- Name
    ! , !- Availability Schedule Name
    ! , !- Fan Total Efficiency
    ! 283, !- Pressure Rise
    ! autosize, !- Maximum Flow Rate %%20150707%%
    ! , !- Motor Efficiency
    ! , !- Motor In Airstream Fraction
    ! VRF Heating Coil Outlet Node AHU1, !- Air Inlet Node Name
    ! AHU1 VRF SUPPLY INLET, !- Air Outlet Node Name
    ! ; !- End-Use Subcategory

Fan:OnOff,
  VRF Terminal Unit Fan AHU1,                                 !- Name
  ,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  150,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  VRF Heating Coil Outlet Node AHU1,                           !- Air Inlet Node Name
  AHU1 VRF SUPPLY INLET;                          !- Air Outlet Node Name
	
                

Table:TwoIndependentVariables,
    VRF Heating Capacity f of Temp AHU1,   !- Name
    BiQuadratic,     !- Curve Type
    LinearInterpolationOfTable, !- Interpolation Type
    15.0,  !- Minimum Value of x,
    24.4, !- Maximum Value of x,
    -20.2, !- Minimum Value of y,
    13.3, !- Maximum Value of y,
    0.6598655462184875, !- Minimum Table Output
    1.2237058823529412, !- Maximum Table Output
    Temperature, !- Input Unit Type for x
    Temperature, !- Input Unit Type for y
    Dimensionless, !- Output Unit Type
    1.0, !- Normalization Point
    15.0, -20.2, 0.6697142857142857,
    15.0, -18.0, 0.6894117647058824,
    15.0, -15.3, 0.7805126050420168,
    15.0, -12.8, 0.8100588235294117,
    15.0, -10.0, 0.8593025210084033,
    15.0, -7.2, 0.908546218487395,
    15.0, -5.0, 0.950403361344538,
    15.0, -2.2, 0.9701008403361343,
    15.0, 0.0, 0.9996470588235296,
    15.0, 2.2, 1.0390420168067227,
    15.0, 5.0, 1.0784369747899158,
    15.0, 6.1, 1.1202941176470589,
    15.0, 7.8, 1.2015462184873948,
    15.0, 10.6, 1.2237058823529412,
    15.0, 13.3, 1.2237058823529412,
    16.1, -20.2, 0.6697142857142857,
    16.1, -18.0, 0.6894117647058824,
    16.1, -15.3, 0.7706638655462186,
    16.1, -12.8, 0.8100588235294117,
    16.1, -10.0, 0.8593025210084033,
    16.1, -7.2, 0.908546218487395,
    16.1, -5.0, 0.950403361344538,
    16.1, -2.2, 0.9701008403361343,
    16.1, 0.0, 0.9996470588235296,
    16.1, 2.2, 1.0390420168067227,
    16.1, 5.0, 1.0784369747899158,
    16.1, 6.1, 1.1104453781512607,
    16.1, 7.8, 1.149840336134454,
    16.1, 10.6, 1.159689075630252,
    16.1, 13.3, 1.159689075630252,
    17.8, -20.2, 0.6697142857142857,
    17.8, -18.0, 0.6894117647058824,
    17.8, -15.3, 0.7608151260504201,
    17.8, -12.8, 0.8100588235294117,
    17.8, -10.0, 0.8593025210084033,
    17.8, -7.2, 0.908546218487395,
    17.8, -5.0, 0.950403361344538,
    17.8, -2.2, 0.9701008403361343,
    17.8, 0.0, 0.9996470588235296,
    17.8, 2.2, 1.0390420168067227,
    17.8, 5.0, 1.0784369747899158,
    17.8, 6.1, 1.100596638655462,
    17.8, 7.8, 1.100596638655462,
    17.8, 10.6, 1.100596638655462,
    17.8, 13.3, 1.100596638655462,
    19.4, -20.2, 0.6697142857142857,
    19.4, -18.0, 0.6894117647058824,
    19.4, -15.3, 0.7608151260504201,
    19.4, -12.8, 0.8002100840336133,
    19.4, -10.0, 0.8593025210084033,
    19.4, -7.2, 0.908546218487395,
    19.4, -5.0, 0.950403361344538,
    19.4, -2.2, 0.9701008403361343,
    19.4, 0.0, 0.9996470588235296,
    19.4, 2.2, 1.0390420168067227,
    19.4, 5.0, 1.048890756302521,
    19.4, 6.1, 1.048890756302521,
    19.4, 7.8, 1.048890756302521,
    19.4, 10.6, 1.048890756302521,
    19.4, 13.3, 1.048890756302521,
    21.1, -20.2, 0.6598655462184875,
    21.1, -18.0, 0.6894117647058824,
    21.1, -15.3, 0.7608151260504201,
    21.1, -12.8, 0.8002100840336133,
    21.1, -10.0, 0.8593025210084033,
    21.1, -7.2, 0.8863865546218488,
    21.1, -5.0, 0.950403361344538,
    21.1, -2.2, 0.9701008403361343,
    21.1, 0.0, 0.9897983193277313,
    21.1, 2.2, 0.9996470588235296,
    21.1, 5.0, 0.9996470588235296,
    21.1, 6.1, 0.9996470588235296,
    21.1, 7.8, 0.9996470588235296,
    21.1, 10.6, 0.9996470588235296,
    21.1, 13.3, 0.9996470588235296,
    22.8, -20.2, 0.6598655462184875,
    22.8, -18.0, 0.679563025210084,
    22.8, -15.3, 0.7608151260504201,
    22.8, -12.8, 0.8002100840336133,
    22.8, -10.0, 0.8593025210084033,
    22.8, -7.2, 0.8863865546218488,
    22.8, -5.0, 0.9307058823529412,
    22.8, -2.2, 0.950403361344538,
    22.8, 0.0, 0.9701008403361343,
    22.8, 2.2, 0.9701008403361343,
    22.8, 5.0, 0.9701008403361343,
    22.8, 6.1, 0.9701008403361343,
    22.8, 7.8, 0.9701008403361343,
    22.8, 10.6, 0.9701008403361343,
    22.8, 13.3, 0.9701008403361343,
    24.4, -20.2, 0.6598655462184875,
    24.4, -18.0, 0.679563025210084,
    24.4, -15.3, 0.7608151260504201,
    24.4, -12.8, 0.8002100840336133,
    24.4, -10.0, 0.8494537815126052,
    24.4, -7.2, 0.8740756302521009,
    24.4, -5.0, 0.9208571428571428,
    24.4, -2.2, 0.9208571428571428,
    24.4, 0.0, 0.9208571428571428,
    24.4, 2.2, 0.9208571428571428,
    24.4, 5.0, 0.9208571428571428,
    24.4, 6.1, 0.9208571428571428,
    24.4, 7.8, 0.9208571428571428,
    24.4, 10.6, 0.9208571428571428,
    24.4, 13.3, 0.9208571428571428;

Table:TwoIndependentVariables,
    VRF Cooling Capacity f of Temp AHU1,   !- Name
    BiQuadratic,     !- Curve Type
    LinearInterpolationOfTable, !- Interpolation Type
    13.9,  !- Minimum Value of x,
    24.4, !- Maximum Value of x,
    -5.0, !- Minimum Value of y,
    43.3, !- Maximum Value of y,
    0.6412830188679246, !- Minimum Table Output
    1.2908584905660379, !- Maximum Table Output
    Temperature, !- Input Unit Type for x
    Temperature, !- Input Unit Type for y
    Dimensionless, !- Output Unit Type
    1.0, !- Normalization Point
    13.9, -5.0, 0.6606320754716981,
    13.9, -3.9, 0.6606320754716981,
    13.9, -1.1, 0.6606320754716981,
    13.9, 1.7, 0.6606320754716981,
    13.9, 4.4, 0.6606320754716981,
    13.9, 7.2, 0.6606320754716981,
    13.9, 10.0, 0.6606320754716981,
    13.9, 12.8, 0.6606320754716981,
    13.9, 15.6, 0.6606320754716981,
    13.9, 18.3, 0.6606320754716981,
    13.9, 21.1, 0.6606320754716981,
    13.9, 23.9, 0.6606320754716981,
    13.9, 26.7, 0.6606320754716981,
    13.9, 29.4, 0.6606320754716981,
    13.9, 32.2, 0.6606320754716981,
    13.9, 35.0, 0.6606320754716981,
    13.9, 37.8, 0.6606320754716981,
    13.9, 40.6, 0.6606320754716981,
    13.9, 43.3, 0.6412830188679246,
    16.1, -5.0, 0.8016037735849056,
    16.1, -3.9, 0.8016037735849056,
    16.1, -1.1, 0.8016037735849056,
    16.1, 1.7, 0.8016037735849056,
    16.1, 4.4, 0.8016037735849056,
    16.1, 7.2, 0.8016037735849056,
    16.1, 10.0, 0.8016037735849056,
    16.1, 12.8, 0.8016037735849056,
    16.1, 15.6, 0.8016037735849056,
    16.1, 18.3, 0.8016037735849056,
    16.1, 21.1, 0.8016037735849056,
    16.1, 23.9, 0.8016037735849056,
    16.1, 26.7, 0.8016037735849056,
    16.1, 29.4, 0.8016037735849056,
    16.1, 32.2, 0.8016037735849056,
    16.1, 35.0, 0.8016037735849056,
    16.1, 37.8, 0.8016037735849056,
    16.1, 40.6, 0.7601415094339622,
    16.1, 43.3, 0.7214433962264151,
    17.8, -5.0, 0.9011132075471697,
    17.8, -3.9, 0.9011132075471697,
    17.8, -1.1, 0.9011132075471697,
    17.8, 1.7, 0.9011132075471697,
    17.8, 4.4, 0.9011132075471697,
    17.8, 7.2, 0.9011132075471697,
    17.8, 10.0, 0.9011132075471697,
    17.8, 12.8, 0.9011132075471697,
    17.8, 15.6, 0.9011132075471697,
    17.8, 18.3, 0.9011132075471697,
    17.8, 21.1, 0.9011132075471697,
    17.8, 23.9, 0.9011132075471697,
    17.8, 26.7, 0.9011132075471697,
    17.8, 29.4, 0.9011132075471697,
    17.8, 32.2, 0.9011132075471697,
    17.8, 35.0, 0.9011132075471697,
    17.8, 37.8, 0.9011132075471697,
    17.8, 40.6, 0.8596509433962264,
    17.8, 43.3, 0.8016037735849056,
    19.4, -5.0, 1.0006226415094341,
    19.4, -3.9, 1.0006226415094341,
    19.4, -1.1, 1.0006226415094341,
    19.4, 1.7, 1.0006226415094341,
    19.4, 4.4, 1.0006226415094341,
    19.4, 7.2, 1.0006226415094341,
    19.4, 10.0, 1.0006226415094341,
    19.4, 12.8, 1.0006226415094341,
    19.4, 15.6, 1.0006226415094341,
    19.4, 18.3, 1.0006226415094341,
    19.4, 21.1, 1.0006226415094341,
    19.4, 23.9, 1.0006226415094341,
    19.4, 26.7, 1.0006226415094341,
    19.4, 29.4, 1.0006226415094341,
    19.4, 32.2, 1.0006226415094341,
    19.4, 35.0, 1.0006226415094341,
    19.4, 37.8, 1.0006226415094341,
    19.4, 40.6, 0.9619245283018868,
    19.4, 43.3, 0.9011132075471697,
    21.1, -5.0, 1.1194811320754716,
    21.1, -3.9, 1.1194811320754716,
    21.1, -1.1, 1.1194811320754716,
    21.1, 1.7, 1.1194811320754716,
    21.1, 4.4, 1.1194811320754716,
    21.1, 7.2, 1.1194811320754716,
    21.1, 10.0, 1.1194811320754716,
    21.1, 12.8, 1.1194811320754716,
    21.1, 15.6, 1.1194811320754716,
    21.1, 18.3, 1.1194811320754716,
    21.1, 21.1, 1.1194811320754716,
    21.1, 23.9, 1.1194811320754716,
    21.1, 26.7, 1.1194811320754716,
    21.1, 29.4, 1.1111886792452832,
    21.1, 32.2, 1.0918396226415097,
    21.1, 35.0, 1.0697264150943397,
    21.1, 37.8, 1.050377358490566,
    21.1, 40.6, 0.9812735849056604,
    21.1, 43.3, 0.9204622641509433,
    22.8, -5.0, 1.1913490566037737,
    22.8, -3.9, 1.1913490566037737,
    22.8, -1.1, 1.1913490566037737,
    22.8, 1.7, 1.1913490566037737,
    22.8, 4.4, 1.1913490566037737,
    22.8, 7.2, 1.1913490566037737,
    22.8, 10.0, 1.1913490566037737,
    22.8, 12.8, 1.1913490566037737,
    22.8, 15.6, 1.1913490566037737,
    22.8, 18.3, 1.1913490566037737,
    22.8, 21.1, 1.1913490566037737,
    22.8, 23.9, 1.1913490566037737,
    22.8, 26.7, 1.160943396226415,
    22.8, 29.4, 1.1194811320754716,
    22.8, 32.2, 1.100132075471698,
    22.8, 35.0, 1.0918396226415097,
    22.8, 37.8, 1.0697264150943397,
    22.8, 40.6, 1.0310283018867923,
    22.8, 43.3, 0.9812735849056604,
    24.4, -5.0, 1.2908584905660379,
    24.4, -3.9, 1.2908584905660379,
    24.4, -1.1, 1.2908584905660379,
    24.4, 1.7, 1.2908584905660379,
    24.4, 4.4, 1.2908584905660379,
    24.4, 7.2, 1.2908584905660379,
    24.4, 10.0, 1.2908584905660379,
    24.4, 12.8, 1.2908584905660379,
    24.4, 15.6, 1.2798018867924528,
    24.4, 18.3, 1.2604528301886793,
    24.4, 21.1, 1.2411037735849058,
    24.4, 23.9, 1.2106981132075472,
    24.4, 26.7, 1.1802924528301888,
    24.4, 29.4, 1.1415943396226413,
    24.4, 32.2, 1.1194811320754716,
    24.4, 35.0, 1.1111886792452832,
    24.4, 37.8, 1.0918396226415097,
    24.4, 40.6, 1.050377358490566,
    24.4, 43.3, 1.0199716981132076;
!%%20150623%% END OF MODIFIED LG_Electronics_USA_ARNU363BGA2 OBJECT	
  
  
DesignSpecification:OutdoorAir,
  SZ DSOA AHU2,                                            !- Name
  flow/zone,                                               !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0,                                                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0629;                                                  !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  AHU2,                                                    !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.5,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA AHU2,                                            !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                  !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0.5385,                                                  !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD AHU2;                                           !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD AHU2,                                           !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  AHU2,                                                    !- Zone Name
  AHU2 Equipment,                                          !- Zone Conditioning Equipment List Name
  AHU2 Inlets,                                             !- Zone Air Inlet Node or NodeList Name
  AHU2 VRF Return,                                         !- Zone Air Exhaust Node or NodeList Name
  AHU2 Zone Air Node,                                      !- Zone Air Node Name
  AHU2 Return Outlet;                                      !- Zone Return Air Node Name

NodeList,
  AHU2 Inlets,                                             !- Name
  AHU2 VRF Supply Inlet,                                   !- Node Name
  AHU2 DOAS Supply Inlet;                                  !- Node Name

ZoneHVAC:EquipmentList,
  AHU2 Equipment,                                          !- Name
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  AHU2 DOAS ATU,                                           !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,           !- Zone Equipment Object Type
  AHU2 VRF Terminal Unit,                                  !- Zone Equipment Name
  2,                                                       !- Zone Equipment Cooling Sequence
  2;                                                       !- Zone Equipment Heating or No-Load Sequence

ZoneHVAC:AirDistributionUnit,
  AHU2 DOAS ATU,                                           !- Name
  AHU2 DOAS Supply Inlet,                                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,                     !- Air Terminal Object Type
  AHU2 DOAS Air Terminal;                                  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  AHU2 DOAS Air Terminal,                                  !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  AHU2 DOAS Supply Inlet,                                  !- Air Outlet Node Name
  AHU2 Zone Equip Inlet,                                   !- Air Inlet Node Name
  autosize,                                                !- Maximum Air Flow Rate {m3/s}
  Constant,                                                !- Zone Minimum Air Flow Input Method
  1.0,                                                     !- Constant Minimum Air Flow Fraction
  ,                                                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                                        !- Minimum Air Flow Fraction Schedule Name
  ;                                                        !- Design Specification Outdoor Air Object Name

!%%20150623%% Replaced VRF with modified LG_Electronics_USA_ARNU363BGA2 objects (AHU2)  
  
! ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  ! AHU2 VRF Terminal Unit,                                  !- Zone Terminal Unit Name
  ! HVACTemplate-Always 1,                                   !- Terminal Unit Availability S
  ! AHU2 VRF Return,                                         !- Terminal Unit Air Inlet Node Name
  ! AHU2 VRF Supply Inlet,                                   !- Terminal Unit Air Outlet Node Name
  ! autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ! 0.5385,                                                  !- No Cooling Supply Air Flow Rate {m3/s}
  ! autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ! 0.5385,                                                  !- No Heating Supply Air Flow Rate {m3/s}
  ! 0.0,                                                     !- Cooling Outdoor Air Flow Rate {m3/s}
  ! 0.0,                                                     !- Heating Outdoor Air Flow Rate {m3/s}
  ! 0.0,                                                     !- No Load Outdoor Air Flow Rate {m3/s}
  ! Always_On,                                               !- Supply Air Fan Operating Mode Schedule Name
  ! drawthrough,                                             !- Supply Air Fan Placement
  ! Fan:OnOff,                                               !- Supply Air Fan Object Type
  ! AHU2 VRF Supply Fan,                                     !- Supply Air Fan Object Name
  ! OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  ! AHU2 VRF OA Mixing Box,                                  !- Outdoor Air Mixer Object Name
  ! Coil:Cooling:DX:VariableRefrigerantFlow,                 !- Cooling Coil Object Type
  ! AHU2 VRF Cooling Coil,                                   !- Cooling Coil Object Name
  ! Coil:Heating:DX:VariableRefrigerantFlow,                 !- Heating Coil Object Type
  ! AHU2 VRF Heating Coil,                                   !- Heating Coil Object Name
  ! 0,                                                       !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  ! 0;                                                       !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}

! Fan:OnOff,
  ! AHU2 VRF Supply Fan,                                     !- Name
  ! HVACTemplate-Always 1,                                   !- Availability Schedule Name
  ! 0.7,                                                     !- Fan Efficiency
  ! 232,                                                     !- Pressure Rise {Pa}
  ! autosize,                                                !- Maximum Flow Rate {m3/s}
  ! 0.9,                                                     !- Motor Efficiency
  ! 1,                                                       !- Motor in Airstream Fraction
  ! AHU2 VRF Heating Coil Outlet,                            !- Air Inlet Node Name
  ! AHU2 VRF Supply Inlet;                                   !- Air Outlet Node Name

! OutdoorAir:Mixer,
  ! AHU2 VRF OA Mixing Box,                                  !- Name
  ! AHU2 VRF Mixed Air Outlet,                               !- Mixed Air Node Name
  ! AHU2 VRF Outdoor Air Inlet,                              !- Outdoor Air Stream Node Name
  ! AHU2 VRF Relief Air Outlet,                              !- Relief Air Stream Node Name
  ! AHU2 VRF Return;                                         !- Return Air Stream Node Name

! OutdoorAir:Node,
  ! AHU2 VRF Outdoor Air Inlet,                              !- Name
  ! -1;                                                      !- Height Above Ground

! Coil:Cooling:DX:VariableRefrigerantFlow,
  ! AHU2 VRF Cooling Coil,                                   !- Name
  ! ,                                                        !- Availability Schedule Name
  ! autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  ! autosize,                                                !- Gross Rated Sensible Heat Ratio
  ! autosize,                                                !- Rated Air Flow Rate {m3/s}
  ! AHU2 VRF Cooling Coil Cap-FT,                            !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  ! AHU2 VRF Cooling Coil Cap-FF,                            !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  ! AHU2 VRF Mixed Air Outlet,                               !- Coil Air Inlet Node
  ! AHU2 VRF Cooling Coil Outlet,                            !- Coil Air Outlet Node
  ! ;                                                        !- Name of Water Storage Tank for Condensate Collection
! ! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

! Curve:Cubic,
  ! AHU2 VRF Cooling Coil Cap-FT,                            !- Name
  ! 0.504547273506488,                                       !- Coefficient1 Constant
  ! 0.0288891279198444,                                      !- Coefficient2 x
  ! -0.000010819418650677,                                   !- Coefficient3 x**2
  ! 0.0000101359395177008,                                   !- Coefficient4 x**3
  ! 0.0,                                                     !- Minimum Value of x
  ! 50.0,                                                    !- Maximum Value of x
  ! 0.5,                                                     !- Minimum Curve Output
  ! 1.5,                                                     !- Maximum Curve Output
  ! Temperature,                                             !- Input Unit Type for X
  ! Dimensionless;                                           !- Output Unit Type
! ! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

Curve:Quadratic,
  AHU2 VRF Cooling Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

! Coil:Heating:DX:VariableRefrigerantFlow,
  ! AHU2 VRF Heating Coil,                                   !- Name
  ! ,                                                        !- Availability Schedule Name
  ! autosize,                                                !- Gross Rated Heating Capacity {W}
  ! autosize,                                                !- Rated Air Flow Rate {m3/s}
  ! AHU2 VRF Cooling Coil Outlet,                            !- Coil Air Inlet Node
  ! AHU2 VRF Heating Coil Outlet,                            !- Coil Air Outlet Node
  ! AHU2 VRF Heating Coil Cap-FT,                            !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  ! AHU2 VRF Heating Coil Cap-FF;                            !- Heating Capacity Modifier Function of Flow Fraction Curve Name
! ! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

! Curve:Cubic,
  ! AHU2 VRF Heating Coil Cap-FT,                            !- Name
  ! -0.390708928227928,                                      !- Coefficient1 Constant
  ! 0.261815023760162,                                       !- Coefficient2 x
  ! -0.0130431603151873,                                     !- Coefficient3 x**2
  ! 0.000178131745997821,                                    !- Coefficient4 x**3
  ! 0.0,                                                     !- Minimum Value of x
  ! 50.0,                                                    !- Maximum Value of x
  ! 0.5,                                                     !- Minimum Curve Output
  ! 1.5,                                                     !- Maximum Curve Output
  ! Temperature,                                             !- Input Unit Type for X
  ! Dimensionless;                                           !- Output Unit Type
! ! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

! TPE -> BCL PRODUCT IDF FILE
                
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    AHU2 VRF Terminal Unit,       !- Zone Terminal Unit Name
    ! ,                               !- Terminal Unit Availability schedule
    HVACTemplate-Always 1,                               !- Terminal Unit Availability schedule
    AHU2 VRF Return,     !- Terminal Unit Air Inlet Node Name
    AHU2 VRF Supply Inlet,    !- Terminal Unit Air Outlet Node Name
    ! <cooling_air_flow_rate>,        !- Supply Air Flow Rate During Cooling Operation {m3/s}
    autosize,        !- Supply Air Flow Rate During Cooling Operation {m3/s}
    autosize,                              !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
    ! <heating_air_flow_rate>,        !- Supply Air Flow Rate During Heating Operation {m3/s}
    autosize,        !- Supply Air Flow Rate During Heating Operation {m3/s}
    autosize,                              !- Supply Air Flow Rate When No Heating is Needed {m3/s}
    ! <outdoor_air_flow_rate>,        !- Outdoor Air Flow Rate During Cooling Operation
    0,        !- Outdoor Air Flow Rate During Cooling Operation %%20150722%%
    ! <outdoor_air_flow_rate>,        !- Outdoor Air Flow Rate During Heating Operation
    autosize,        !- Outdoor Air Flow Rate During Heating Operation
    autosize,                              !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
    ! ,                               !- Supply Air Fan Operating Mode Schedule Name
    Always_On,                               !- Supply Air Fan Operating Mode Schedule Name
    drawthrough,                    !- Supply Air Fan placement
    Fan:ConstantVolume,             !- Supply Air Fan Object Type
    VRF Terminal Unit Fan AHU2,          !- Supply Air Fan Object Name
    ,                               !- Outside Air Mixer Object Type
    ,                               !- Outside Air Mixer Object Name
    COIL:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
    VRF Terminal Unit Cooling Coil AHU2, !- Cooling Coil Object Name
    COIL:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
    VRF Terminal Unit Heating Coil AHU2, !- Heating Coil Object Name
    ,                               !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    ,                               !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                               !- Rated Total Heating Capacity Sizing Ratio {W/W}
    ;                               !- Availability Manager List Name

COIL:Cooling:DX:VariableRefrigerantFlow,
    VRF Terminal Unit Cooling Coil AHU2, !- Coil Name
    ,                               !- Availability Schedule Name
    ! autosize,                       !- Gross Rated Total Cooling Capacity {W}
    autosize,                       !- Gross Rated Total Cooling Capacity {W} %%20150623%% CHANGED FROM AUTOSIZE
    autosize,                       !- Gross Rated Sensible Heat Ratio
    ! autosize,                       !- Rated Air Flow Rate {m3/s} %%20150623%% CHANGED FROM AUTOSIZE
    autosize,                       !- Rated Air Flow Rate {m3/s}
    VRF Cooling Capacity f of Temp AHU2, !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
!%%20150623%% The below function was not part of LG_Electronics_USA_ARNU363BGA2 object, so had to used Cap-FF curve from EP template file.
    AHU2 VRF Cooling Coil Cap-FF,                               !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    AHU2 VRF RETURN,    !- Coil Air Inlet Node
    VRF Cooling Coil Outlet Node AHU2;   !- Coil Air Outlet Node

COIL:Heating:DX:VariableRefrigerantFlow,
    VRF Terminal Unit Heating Coil AHU2, !- Coil Name
    ,                               !- Availability Schedule
    autosize,                       !- Gross Rated Heating Capacity {W}
    autosize,                       !- Rated Air Flow Rate {m3/s}
    VRF Cooling Coil Outlet Node AHU2,   !- Coil Air Inlet Node
    VRF Heating Coil Outlet Node AHU2,   !- Coil Air Outlet Node
    VRF Heating Capacity f of Temp AHU2, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
!%%20150623%% The below function was not part of LG_Electronics_USA_ARNU363BGA2 object, so had to used Cap-FF curve from EP template file.
    AHU2 VRF Heating Coil Cap-FF;                               !- Total heating capacity modifier curve Function of Flow Fraction

Fan:ConstantVolume,
    VRF Terminal Unit Fan AHU2, !- Name
    , !- Availability Schedule Name
    , !- Fan Total Efficiency
    150, !- Pressure Rise
    autosize, !- Maximum Flow Rate
    , !- Motor Efficiency
    , !- Motor In Airstream Fraction
    VRF Heating Coil Outlet Node AHU2, !- Air Inlet Node Name
    AHU2 VRF SUPPLY INLET, !- Air Outlet Node Name
    ; !- End-Use Subcategory


                

Table:TwoIndependentVariables,
    VRF Heating Capacity f of Temp AHU2,   !- Name
    BiQuadratic,     !- Curve Type
    LinearInterpolationOfTable, !- Interpolation Type
    15.0,  !- Minimum Value of x,
    24.4, !- Maximum Value of x,
    -20.2, !- Minimum Value of y,
    13.3, !- Maximum Value of y,
    0.6598655462184875, !- Minimum Table Output
    1.2237058823529412, !- Maximum Table Output
    Temperature, !- Input Unit Type for x
    Temperature, !- Input Unit Type for y
    Dimensionless, !- Output Unit Type
    1.0, !- Normalization Point
    15.0, -20.2, 0.6697142857142857,
    15.0, -18.0, 0.6894117647058824,
    15.0, -15.3, 0.7805126050420168,
    15.0, -12.8, 0.8100588235294117,
    15.0, -10.0, 0.8593025210084033,
    15.0, -7.2, 0.908546218487395,
    15.0, -5.0, 0.950403361344538,
    15.0, -2.2, 0.9701008403361343,
    15.0, 0.0, 0.9996470588235296,
    15.0, 2.2, 1.0390420168067227,
    15.0, 5.0, 1.0784369747899158,
    15.0, 6.1, 1.1202941176470589,
    15.0, 7.8, 1.2015462184873948,
    15.0, 10.6, 1.2237058823529412,
    15.0, 13.3, 1.2237058823529412,
    16.1, -20.2, 0.6697142857142857,
    16.1, -18.0, 0.6894117647058824,
    16.1, -15.3, 0.7706638655462186,
    16.1, -12.8, 0.8100588235294117,
    16.1, -10.0, 0.8593025210084033,
    16.1, -7.2, 0.908546218487395,
    16.1, -5.0, 0.950403361344538,
    16.1, -2.2, 0.9701008403361343,
    16.1, 0.0, 0.9996470588235296,
    16.1, 2.2, 1.0390420168067227,
    16.1, 5.0, 1.0784369747899158,
    16.1, 6.1, 1.1104453781512607,
    16.1, 7.8, 1.149840336134454,
    16.1, 10.6, 1.159689075630252,
    16.1, 13.3, 1.159689075630252,
    17.8, -20.2, 0.6697142857142857,
    17.8, -18.0, 0.6894117647058824,
    17.8, -15.3, 0.7608151260504201,
    17.8, -12.8, 0.8100588235294117,
    17.8, -10.0, 0.8593025210084033,
    17.8, -7.2, 0.908546218487395,
    17.8, -5.0, 0.950403361344538,
    17.8, -2.2, 0.9701008403361343,
    17.8, 0.0, 0.9996470588235296,
    17.8, 2.2, 1.0390420168067227,
    17.8, 5.0, 1.0784369747899158,
    17.8, 6.1, 1.100596638655462,
    17.8, 7.8, 1.100596638655462,
    17.8, 10.6, 1.100596638655462,
    17.8, 13.3, 1.100596638655462,
    19.4, -20.2, 0.6697142857142857,
    19.4, -18.0, 0.6894117647058824,
    19.4, -15.3, 0.7608151260504201,
    19.4, -12.8, 0.8002100840336133,
    19.4, -10.0, 0.8593025210084033,
    19.4, -7.2, 0.908546218487395,
    19.4, -5.0, 0.950403361344538,
    19.4, -2.2, 0.9701008403361343,
    19.4, 0.0, 0.9996470588235296,
    19.4, 2.2, 1.0390420168067227,
    19.4, 5.0, 1.048890756302521,
    19.4, 6.1, 1.048890756302521,
    19.4, 7.8, 1.048890756302521,
    19.4, 10.6, 1.048890756302521,
    19.4, 13.3, 1.048890756302521,
    21.1, -20.2, 0.6598655462184875,
    21.1, -18.0, 0.6894117647058824,
    21.1, -15.3, 0.7608151260504201,
    21.1, -12.8, 0.8002100840336133,
    21.1, -10.0, 0.8593025210084033,
    21.1, -7.2, 0.8863865546218488,
    21.1, -5.0, 0.950403361344538,
    21.1, -2.2, 0.9701008403361343,
    21.1, 0.0, 0.9897983193277313,
    21.1, 2.2, 0.9996470588235296,
    21.1, 5.0, 0.9996470588235296,
    21.1, 6.1, 0.9996470588235296,
    21.1, 7.8, 0.9996470588235296,
    21.1, 10.6, 0.9996470588235296,
    21.1, 13.3, 0.9996470588235296,
    22.8, -20.2, 0.6598655462184875,
    22.8, -18.0, 0.679563025210084,
    22.8, -15.3, 0.7608151260504201,
    22.8, -12.8, 0.8002100840336133,
    22.8, -10.0, 0.8593025210084033,
    22.8, -7.2, 0.8863865546218488,
    22.8, -5.0, 0.9307058823529412,
    22.8, -2.2, 0.950403361344538,
    22.8, 0.0, 0.9701008403361343,
    22.8, 2.2, 0.9701008403361343,
    22.8, 5.0, 0.9701008403361343,
    22.8, 6.1, 0.9701008403361343,
    22.8, 7.8, 0.9701008403361343,
    22.8, 10.6, 0.9701008403361343,
    22.8, 13.3, 0.9701008403361343,
    24.4, -20.2, 0.6598655462184875,
    24.4, -18.0, 0.679563025210084,
    24.4, -15.3, 0.7608151260504201,
    24.4, -12.8, 0.8002100840336133,
    24.4, -10.0, 0.8494537815126052,
    24.4, -7.2, 0.8740756302521009,
    24.4, -5.0, 0.9208571428571428,
    24.4, -2.2, 0.9208571428571428,
    24.4, 0.0, 0.9208571428571428,
    24.4, 2.2, 0.9208571428571428,
    24.4, 5.0, 0.9208571428571428,
    24.4, 6.1, 0.9208571428571428,
    24.4, 7.8, 0.9208571428571428,
    24.4, 10.6, 0.9208571428571428,
    24.4, 13.3, 0.9208571428571428;

Table:TwoIndependentVariables,
    VRF Cooling Capacity f of Temp AHU2,   !- Name
    BiQuadratic,     !- Curve Type
    LinearInterpolationOfTable, !- Interpolation Type
    13.9,  !- Minimum Value of x,
    24.4, !- Maximum Value of x,
    -5.0, !- Minimum Value of y,
    43.3, !- Maximum Value of y,
    0.6412830188679246, !- Minimum Table Output
    1.2908584905660379, !- Maximum Table Output
    Temperature, !- Input Unit Type for x
    Temperature, !- Input Unit Type for y
    Dimensionless, !- Output Unit Type
    1.0, !- Normalization Point
    13.9, -5.0, 0.6606320754716981,
    13.9, -3.9, 0.6606320754716981,
    13.9, -1.1, 0.6606320754716981,
    13.9, 1.7, 0.6606320754716981,
    13.9, 4.4, 0.6606320754716981,
    13.9, 7.2, 0.6606320754716981,
    13.9, 10.0, 0.6606320754716981,
    13.9, 12.8, 0.6606320754716981,
    13.9, 15.6, 0.6606320754716981,
    13.9, 18.3, 0.6606320754716981,
    13.9, 21.1, 0.6606320754716981,
    13.9, 23.9, 0.6606320754716981,
    13.9, 26.7, 0.6606320754716981,
    13.9, 29.4, 0.6606320754716981,
    13.9, 32.2, 0.6606320754716981,
    13.9, 35.0, 0.6606320754716981,
    13.9, 37.8, 0.6606320754716981,
    13.9, 40.6, 0.6606320754716981,
    13.9, 43.3, 0.6412830188679246,
    16.1, -5.0, 0.8016037735849056,
    16.1, -3.9, 0.8016037735849056,
    16.1, -1.1, 0.8016037735849056,
    16.1, 1.7, 0.8016037735849056,
    16.1, 4.4, 0.8016037735849056,
    16.1, 7.2, 0.8016037735849056,
    16.1, 10.0, 0.8016037735849056,
    16.1, 12.8, 0.8016037735849056,
    16.1, 15.6, 0.8016037735849056,
    16.1, 18.3, 0.8016037735849056,
    16.1, 21.1, 0.8016037735849056,
    16.1, 23.9, 0.8016037735849056,
    16.1, 26.7, 0.8016037735849056,
    16.1, 29.4, 0.8016037735849056,
    16.1, 32.2, 0.8016037735849056,
    16.1, 35.0, 0.8016037735849056,
    16.1, 37.8, 0.8016037735849056,
    16.1, 40.6, 0.7601415094339622,
    16.1, 43.3, 0.7214433962264151,
    17.8, -5.0, 0.9011132075471697,
    17.8, -3.9, 0.9011132075471697,
    17.8, -1.1, 0.9011132075471697,
    17.8, 1.7, 0.9011132075471697,
    17.8, 4.4, 0.9011132075471697,
    17.8, 7.2, 0.9011132075471697,
    17.8, 10.0, 0.9011132075471697,
    17.8, 12.8, 0.9011132075471697,
    17.8, 15.6, 0.9011132075471697,
    17.8, 18.3, 0.9011132075471697,
    17.8, 21.1, 0.9011132075471697,
    17.8, 23.9, 0.9011132075471697,
    17.8, 26.7, 0.9011132075471697,
    17.8, 29.4, 0.9011132075471697,
    17.8, 32.2, 0.9011132075471697,
    17.8, 35.0, 0.9011132075471697,
    17.8, 37.8, 0.9011132075471697,
    17.8, 40.6, 0.8596509433962264,
    17.8, 43.3, 0.8016037735849056,
    19.4, -5.0, 1.0006226415094341,
    19.4, -3.9, 1.0006226415094341,
    19.4, -1.1, 1.0006226415094341,
    19.4, 1.7, 1.0006226415094341,
    19.4, 4.4, 1.0006226415094341,
    19.4, 7.2, 1.0006226415094341,
    19.4, 10.0, 1.0006226415094341,
    19.4, 12.8, 1.0006226415094341,
    19.4, 15.6, 1.0006226415094341,
    19.4, 18.3, 1.0006226415094341,
    19.4, 21.1, 1.0006226415094341,
    19.4, 23.9, 1.0006226415094341,
    19.4, 26.7, 1.0006226415094341,
    19.4, 29.4, 1.0006226415094341,
    19.4, 32.2, 1.0006226415094341,
    19.4, 35.0, 1.0006226415094341,
    19.4, 37.8, 1.0006226415094341,
    19.4, 40.6, 0.9619245283018868,
    19.4, 43.3, 0.9011132075471697,
    21.1, -5.0, 1.1194811320754716,
    21.1, -3.9, 1.1194811320754716,
    21.1, -1.1, 1.1194811320754716,
    21.1, 1.7, 1.1194811320754716,
    21.1, 4.4, 1.1194811320754716,
    21.1, 7.2, 1.1194811320754716,
    21.1, 10.0, 1.1194811320754716,
    21.1, 12.8, 1.1194811320754716,
    21.1, 15.6, 1.1194811320754716,
    21.1, 18.3, 1.1194811320754716,
    21.1, 21.1, 1.1194811320754716,
    21.1, 23.9, 1.1194811320754716,
    21.1, 26.7, 1.1194811320754716,
    21.1, 29.4, 1.1111886792452832,
    21.1, 32.2, 1.0918396226415097,
    21.1, 35.0, 1.0697264150943397,
    21.1, 37.8, 1.050377358490566,
    21.1, 40.6, 0.9812735849056604,
    21.1, 43.3, 0.9204622641509433,
    22.8, -5.0, 1.1913490566037737,
    22.8, -3.9, 1.1913490566037737,
    22.8, -1.1, 1.1913490566037737,
    22.8, 1.7, 1.1913490566037737,
    22.8, 4.4, 1.1913490566037737,
    22.8, 7.2, 1.1913490566037737,
    22.8, 10.0, 1.1913490566037737,
    22.8, 12.8, 1.1913490566037737,
    22.8, 15.6, 1.1913490566037737,
    22.8, 18.3, 1.1913490566037737,
    22.8, 21.1, 1.1913490566037737,
    22.8, 23.9, 1.1913490566037737,
    22.8, 26.7, 1.160943396226415,
    22.8, 29.4, 1.1194811320754716,
    22.8, 32.2, 1.100132075471698,
    22.8, 35.0, 1.0918396226415097,
    22.8, 37.8, 1.0697264150943397,
    22.8, 40.6, 1.0310283018867923,
    22.8, 43.3, 0.9812735849056604,
    24.4, -5.0, 1.2908584905660379,
    24.4, -3.9, 1.2908584905660379,
    24.4, -1.1, 1.2908584905660379,
    24.4, 1.7, 1.2908584905660379,
    24.4, 4.4, 1.2908584905660379,
    24.4, 7.2, 1.2908584905660379,
    24.4, 10.0, 1.2908584905660379,
    24.4, 12.8, 1.2908584905660379,
    24.4, 15.6, 1.2798018867924528,
    24.4, 18.3, 1.2604528301886793,
    24.4, 21.1, 1.2411037735849058,
    24.4, 23.9, 1.2106981132075472,
    24.4, 26.7, 1.1802924528301888,
    24.4, 29.4, 1.1415943396226413,
    24.4, 32.2, 1.1194811320754716,
    24.4, 35.0, 1.1111886792452832,
    24.4, 37.8, 1.0918396226415097,
    24.4, 40.6, 1.050377358490566,
    24.4, 43.3, 1.0199716981132076;
!%%20150623%% END OF MODIFIED LG_Electronics_USA_ARNU363BGA2 OBJECT	FOR AHU2


 Curve:Quadratic,
  AHU2 VRF Heating Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

DesignSpecification:OutdoorAir,
  SZ DSOA AHU3,                                            !- Name
  flow/zone,                                               !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0,                                                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0629;                                                  !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  AHU3,                                                    !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.5,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA AHU3,                                            !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  1.5,                                                  !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0.4318,                                                  !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD AHU3;                                           !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD AHU3,                                           !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  AHU3,                                                    !- Zone Name
  AHU3 Equipment,                                          !- Zone Conditioning Equipment List Name
  AHU3 Inlets,                                             !- Zone Air Inlet Node or NodeList Name
  AHU3 VRF Return,                                         !- Zone Air Exhaust Node or NodeList Name
  AHU3 Zone Air Node,                                      !- Zone Air Node Name
  AHU3 Return Outlet;                                      !- Zone Return Air Node Name

NodeList,
  AHU3 Inlets,                                             !- Name
  AHU3 VRF Supply Inlet,                                   !- Node Name
  AHU3 DOAS Supply Inlet;                                  !- Node Name

ZoneHVAC:EquipmentList,
  AHU3 Equipment,                                          !- Name
  ZoneHVAC:AirDistributionUnit,                            !- Zone Equipment Object Type
  AHU3 DOAS ATU,                                           !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,           !- Zone Equipment Object Type
  AHU3 VRF Terminal Unit,                                  !- Zone Equipment Name
  2,                                                       !- Zone Equipment Cooling Sequence
  2;                                                       !- Zone Equipment Heating or No-Load Sequence

ZoneHVAC:AirDistributionUnit,
  AHU3 DOAS ATU,                                           !- Name
  AHU3 DOAS Supply Inlet,                                  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,                     !- Air Terminal Object Type
  AHU3 DOAS Air Terminal;                                  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  AHU3 DOAS Air Terminal,                                  !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  AHU3 DOAS Supply Inlet,                                  !- Air Outlet Node Name
  AHU3 Zone Equip Inlet,                                   !- Air Inlet Node Name
  autosize,                                                !- Maximum Air Flow Rate {m3/s}
  Constant,                                                !- Zone Minimum Air Flow Input Method
  1.0,                                                     !- Constant Minimum Air Flow Fraction
  ,                                                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                                        !- Minimum Air Flow Fraction Schedule Name
  ;                                                        !- Design Specification Outdoor Air Object Name

!%%20150623%% REPLACED AHU3 WITH MODIFIED BCL TEMPLATE -------------------  
  
! ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  ! AHU3 VRF Terminal Unit,                                  !- Zone Terminal Unit Name
  ! HVACTemplate-Always 1,                                   !- Terminal Unit Availability S
  ! AHU3 VRF Return,                                         !- Terminal Unit Air Inlet Node Name
  ! AHU3 VRF Supply Inlet,                                   !- Terminal Unit Air Outlet Node Name
  ! autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  ! 0.4318,                                                  !- No Cooling Supply Air Flow Rate {m3/s}
  ! autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ! 0.4318,                                                  !- No Heating Supply Air Flow Rate {m3/s}
  ! 0.0,                                                     !- Cooling Outdoor Air Flow Rate {m3/s}
  ! 0.0,                                                     !- Heating Outdoor Air Flow Rate {m3/s}
  ! 0.0,                                                     !- No Load Outdoor Air Flow Rate {m3/s}
  ! Always_On,                                               !- Supply Air Fan Operating Mode Schedule Name
  ! drawthrough,                                             !- Supply Air Fan Placement
  ! Fan:OnOff,                                               !- Supply Air Fan Object Type
  ! AHU3 VRF Supply Fan,                                     !- Supply Air Fan Object Name
  ! OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  ! AHU3 VRF OA Mixing Box,                                  !- Outdoor Air Mixer Object Name
  ! Coil:Cooling:DX:VariableRefrigerantFlow,                 !- Cooling Coil Object Type
  ! AHU3 VRF Cooling Coil,                                   !- Cooling Coil Object Name
  ! Coil:Heating:DX:VariableRefrigerantFlow,                 !- Heating Coil Object Type
  ! AHU3 VRF Heating Coil,                                   !- Heating Coil Object Name
  ! 0,                                                       !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  ! 0;                                                       !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}

! Fan:OnOff,
  ! AHU3 VRF Supply Fan,                                     !- Name
  ! HVACTemplate-Always 1,                                   !- Availability Schedule Name
  ! 0.7,                                                     !- Fan Efficiency
  ! 181,                                                     !- Pressure Rise {Pa}
  ! autosize,                                                !- Maximum Flow Rate {m3/s}
  ! 0.9,                                                     !- Motor Efficiency
  ! 1,                                                       !- Motor in Airstream Fraction
  ! AHU3 VRF Heating Coil Outlet,                            !- Air Inlet Node Name
  ! AHU3 VRF Supply Inlet;                                   !- Air Outlet Node Name

! OutdoorAir:Mixer,
  ! AHU3 VRF OA Mixing Box,                                  !- Name
  ! AHU3 VRF Mixed Air Outlet,                               !- Mixed Air Node Name
  ! AHU3 VRF Outdoor Air Inlet,                              !- Outdoor Air Stream Node Name
  ! AHU3 VRF Relief Air Outlet,                              !- Relief Air Stream Node Name
  ! AHU3 VRF Return;                                         !- Return Air Stream Node Name

! OutdoorAir:Node,
  ! AHU3 VRF Outdoor Air Inlet,                              !- Name
  ! -1;                                                      !- Height Above Ground

! Coil:Cooling:DX:VariableRefrigerantFlow,
  ! AHU3 VRF Cooling Coil,                                   !- Name
  ! ,                                                        !- Availability Schedule Name
  ! autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  ! autosize,                                                !- Gross Rated Sensible Heat Ratio
  ! autosize,                                                !- Rated Air Flow Rate {m3/s}
  ! AHU3 VRF Cooling Coil Cap-FT,                            !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  ! AHU3 VRF Cooling Coil Cap-FF,                            !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  ! AHU3 VRF Mixed Air Outlet,                               !- Coil Air Inlet Node
  ! AHU3 VRF Cooling Coil Outlet,                            !- Coil Air Outlet Node
  ! ;                                                        !- Name of Water Storage Tank for Condensate Collection
! ! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

! Curve:Cubic,
  ! AHU3 VRF Cooling Coil Cap-FT,                            !- Name
  ! 0.504547273506488,                                       !- Coefficient1 Constant
  ! 0.0288891279198444,                                      !- Coefficient2 x
  ! -0.000010819418650677,                                   !- Coefficient3 x**2
  ! 0.0000101359395177008,                                   !- Coefficient4 x**3
  ! 0.0,                                                     !- Minimum Value of x
  ! 50.0,                                                    !- Maximum Value of x
  ! 0.5,                                                     !- Minimum Curve Output
  ! 1.5,                                                     !- Maximum Curve Output
  ! Temperature,                                             !- Input Unit Type for X
  ! Dimensionless;                                           !- Output Unit Type
! ! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

Curve:Quadratic,
  AHU3 VRF Cooling Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

! Coil:Heating:DX:VariableRefrigerantFlow,
  ! AHU3 VRF Heating Coil,                                   !- Name
  ! ,                                                        !- Availability Schedule Name
  ! autosize,                                                !- Gross Rated Heating Capacity {W}
  ! autosize,                                                !- Rated Air Flow Rate {m3/s}
  ! AHU3 VRF Cooling Coil Outlet,                            !- Coil Air Inlet Node
  ! AHU3 VRF Heating Coil Outlet,                            !- Coil Air Outlet Node
  ! AHU3 VRF Heating Coil Cap-FT,                            !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  ! AHU3 VRF Heating Coil Cap-FF;                            !- Heating Capacity Modifier Function of Flow Fraction Curve Name
! ! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

! Curve:Cubic,
  ! AHU3 VRF Heating Coil Cap-FT,                            !- Name
  ! -0.390708928227928,                                      !- Coefficient1 Constant
  ! 0.261815023760162,                                       !- Coefficient2 x
  ! -0.0130431603151873,                                     !- Coefficient3 x**2
  ! 0.000178131745997821,                                    !- Coefficient4 x**3
  ! 0.0,                                                     !- Minimum Value of x
  ! 50.0,                                                    !- Maximum Value of x
  ! 0.5,                                                     !- Minimum Curve Output
  ! 1.5,                                                     !- Maximum Curve Output
  ! Temperature,                                             !- Input Unit Type for X
  ! Dimensionless;                                           !- Output Unit Type
! ! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

 Curve:Quadratic,
  AHU3 VRF Heating Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    AHU3 VRF Terminal Unit,       !- Zone Terminal Unit Name
    HVACTemplate-Always 1,                               !- Terminal Unit Availability schedule
    AHU3 VRF Return,     !- Terminal Unit Air Inlet Node Name
    AHU3 VRF Supply Inlet,    !- Terminal Unit Air Outlet Node Name
    autosize,        !- Supply Air Flow Rate During Cooling Operation {m3/s} 0.4318 = 915 CFM
    autosize,                              !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
    autosize,        !- Supply Air Flow Rate During Heating Operation {m3/s}
    autosize,                              !- Supply Air Flow Rate When No Heating is Needed {m3/s}
    0,        !- Outdoor Air Flow Rate During Cooling Operation %%20150722%%
    autosize,        !- Outdoor Air Flow Rate During Heating Operation
    autosize,                              !- Outdoor Air Flow Rate When No Cooling or Heating is Needed
    Always_On,                               !- Supply Air Fan Operating Mode Schedule Name
    drawthrough,                    !- Supply Air Fan placement
    Fan:ConstantVolume,             !- Supply Air Fan Object Type
    VRF Terminal Unit Fan AHU3,          !- Supply Air Fan Object Name
    ,                               !- Outside Air Mixer Object Type
    ,                               !- Outside Air Mixer Object Name
    COIL:Cooling:DX:VariableRefrigerantFlow, !- Cooling Coil Object Type
    VRF Terminal Unit Cooling Coil AHU3, !- Cooling Coil Object Name
    COIL:Heating:DX:VariableRefrigerantFlow, !- Heating Coil Object Type
    VRF Terminal Unit Heating Coil AHU3, !- Heating Coil Object Name
    ,                               !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    ,                               !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
    ,                               !- Rated Total Heating Capacity Sizing Ratio {W/W}
    ;                               !- Availability Manager List Name

COIL:Cooling:DX:VariableRefrigerantFlow,
    VRF Terminal Unit Cooling Coil AHU3, !- Coil Name
    Always_On,                               !- Availability Schedule Name
    autosize,                       !- Gross Rated Total Cooling Capacity {W}
    autosize,                       !- Gross Rated Sensible Heat Ratio
    autosize,                       !- Rated Air Flow Rate {m3/s}
    VRF Cooling Capacity f of Temp, !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    AHU3 VRF Cooling Coil Cap-FF,                               !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    AHU3 VRF RETURN,    !- Coil Air Inlet Node
    VRF Cooling Coil Outlet Node;   !- Coil Air Outlet Node

COIL:Heating:DX:VariableRefrigerantFlow,
    VRF Terminal Unit Heating Coil AHU3, !- Coil Name
    ,                               !- Availability Schedule
    autosize,                       !- Gross Rated Heating Capacity {W}
    autosize,                       !- Rated Air Flow Rate {m3/s}
    VRF Cooling Coil Outlet Node,   !- Coil Air Inlet Node
    VRF Heating Coil Outlet Node,   !- Coil Air Outlet Node
    VRF Heating Capacity f of Temp, !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    AHU3 VRF Heating Coil Cap-FF;                               !- Total heating capacity modifier curve Function of Flow Fraction

Fan:ConstantVolume,
    VRF Terminal Unit Fan AHU3, !- Name
    Always_On, !- Availability Schedule Name
    , !- Fan Total Efficiency
    150, !- Pressure Rise
    autosize, !- Maximum Flow Rate
    , !- Motor Efficiency
    , !- Motor In Airstream Fraction
    VRF Heating Coil Outlet Node, !- Air Inlet Node Name
    AHU3 VRF SUPPLY INLET, !- Air Outlet Node Name
    ; !- End-Use Subcategory


                

Table:TwoIndependentVariables,
    VRF Heating Capacity f of Temp,   !- Name
    BiQuadratic,     !- Curve Type
    LinearInterpolationOfTable, !- Interpolation Type
    15.0,  !- Minimum Value of x,
    24.4, !- Maximum Value of x,
    -20.2, !- Minimum Value of y,
    13.3, !- Maximum Value of y,
    0.6624347826086957, !- Minimum Table Output
    1.2261413043478262, !- Maximum Table Output
    Temperature, !- Input Unit Type for x
    Temperature, !- Input Unit Type for y
    Dimensionless, !- Output Unit Type
    1.0, !- Normalization Point
    15.0, -20.2, 0.6719891304347826,
    15.0, -18.0, 0.6910978260869566,
    15.0, -15.3, 0.7834565217391305,
    15.0, -12.8, 0.8121195652173913,
    15.0, -10.0, 0.8630760869565217,
    15.0, -7.2, 0.9140326086956522,
    15.0, -5.0, 0.95225,
    15.0, -2.2, 0.9745434782608695,
    15.0, 0.0, 1.0032065217391304,
    15.0, 2.2, 1.0446086956521738,
    15.0, 5.0, 1.0828260869565218,
    15.0, 6.1, 1.124228260869565,
    15.0, 7.8, 1.207032608695652,
    15.0, 10.6, 1.2261413043478262,
    15.0, 13.3, 1.2261413043478262,
    16.1, -20.2, 0.6719891304347826,
    16.1, -18.0, 0.6910978260869566,
    16.1, -15.3, 0.7739021739130435,
    16.1, -12.8, 0.8121195652173913,
    16.1, -10.0, 0.8630760869565217,
    16.1, -7.2, 0.9140326086956522,
    16.1, -5.0, 0.95225,
    16.1, -2.2, 0.9745434782608695,
    16.1, 0.0, 1.0032065217391304,
    16.1, 2.2, 1.0446086956521738,
    16.1, 5.0, 1.0828260869565218,
    16.1, 6.1, 1.1146739130434782,
    16.1, 7.8, 1.1528913043478264,
    16.1, 10.6, 1.162445652173913,
    16.1, 13.3, 1.162445652173913,
    17.8, -20.2, 0.6719891304347826,
    17.8, -18.0, 0.6910978260869566,
    17.8, -15.3, 0.7611630434782608,
    17.8, -12.8, 0.8121195652173913,
    17.8, -10.0, 0.8630760869565217,
    17.8, -7.2, 0.9140326086956522,
    17.8, -5.0, 0.95225,
    17.8, -2.2, 0.9745434782608695,
    17.8, 0.0, 1.0032065217391304,
    17.8, 2.2, 1.0446086956521738,
    17.8, 5.0, 1.0828260869565218,
    17.8, 6.1, 1.1051195652173915,
    17.8, 7.8, 1.1051195652173915,
    17.8, 10.6, 1.1051195652173915,
    17.8, 13.3, 1.1051195652173915,
    19.4, -20.2, 0.6719891304347826,
    19.4, -18.0, 0.6910978260869566,
    19.4, -15.3, 0.7611630434782608,
    19.4, -12.8, 0.8025652173913044,
    19.4, -10.0, 0.8630760869565217,
    19.4, -7.2, 0.9140326086956522,
    19.4, -5.0, 0.95225,
    19.4, -2.2, 0.9745434782608695,
    19.4, 0.0, 1.0032065217391304,
    19.4, 2.2, 1.0446086956521738,
    19.4, 5.0, 1.054163043478261,
    19.4, 6.1, 1.054163043478261,
    19.4, 7.8, 1.054163043478261,
    19.4, 10.6, 1.054163043478261,
    19.4, 13.3, 1.054163043478261,
    21.1, -20.2, 0.6624347826086957,
    21.1, -18.0, 0.6910978260869566,
    21.1, -15.3, 0.7611630434782608,
    21.1, -12.8, 0.8025652173913044,
    21.1, -10.0, 0.8630760869565217,
    21.1, -7.2, 0.8917391304347826,
    21.1, -5.0, 0.95225,
    21.1, -2.2, 0.9745434782608695,
    21.1, 0.0, 0.9936521739130435,
    21.1, 2.2, 1.0032065217391304,
    21.1, 5.0, 1.0032065217391304,
    21.1, 6.1, 1.0032065217391304,
    21.1, 7.8, 1.0032065217391304,
    21.1, 10.6, 1.0032065217391304,
    21.1, 13.3, 1.0032065217391304,
    22.8, -20.2, 0.6624347826086957,
    22.8, -18.0, 0.6815434782608695,
    22.8, -15.3, 0.7611630434782608,
    22.8, -12.8, 0.8025652173913044,
    22.8, -10.0, 0.8630760869565217,
    22.8, -7.2, 0.8917391304347826,
    22.8, -5.0, 0.933141304347826,
    22.8, -2.2, 0.95225,
    22.8, 0.0, 0.9745434782608695,
    22.8, 2.2, 0.9745434782608695,
    22.8, 5.0, 0.9745434782608695,
    22.8, 6.1, 0.9745434782608695,
    22.8, 7.8, 0.9745434782608695,
    22.8, 10.6, 0.9745434782608695,
    22.8, 13.3, 0.9745434782608695,
    24.4, -20.2, 0.6624347826086957,
    24.4, -18.0, 0.6815434782608695,
    24.4, -15.3, 0.7611630434782608,
    24.4, -12.8, 0.8025652173913044,
    24.4, -10.0, 0.8535217391304348,
    24.4, -7.2, 0.879,
    24.4, -5.0, 0.9235869565217392,
    24.4, -2.2, 0.9235869565217392,
    24.4, 0.0, 0.9235869565217392,
    24.4, 2.2, 0.9235869565217392,
    24.4, 5.0, 0.9235869565217392,
    24.4, 6.1, 0.9235869565217392,
    24.4, 7.8, 0.9235869565217392,
    24.4, 10.6, 0.9235869565217392,
    24.4, 13.3, 0.9235869565217392;

Table:TwoIndependentVariables,
    VRF Cooling Capacity f of Temp,   !- Name
    BiQuadratic,     !- Curve Type
    LinearInterpolationOfTable, !- Interpolation Type
    13.9,  !- Minimum Value of x,
    24.4, !- Maximum Value of x,
    -5.0, !- Minimum Value of y,
    43.3, !- Maximum Value of y,
    0.6395975609756096, !- Minimum Table Output
    1.2899146341463417, !- Maximum Table Output
    Temperature, !- Input Unit Type for x
    Temperature, !- Input Unit Type for y
    Dimensionless, !- Output Unit Type
    1.0, !- Normalization Point
    13.9, -5.0, 0.6610365853658537,
    13.9, -3.9, 0.6610365853658537,
    13.9, -1.1, 0.6610365853658537,
    13.9, 1.7, 0.6610365853658537,
    13.9, 4.4, 0.6610365853658537,
    13.9, 7.2, 0.6610365853658537,
    13.9, 10.0, 0.6610365853658537,
    13.9, 12.8, 0.6610365853658537,
    13.9, 15.6, 0.6610365853658537,
    13.9, 18.3, 0.6610365853658537,
    13.9, 21.1, 0.6610365853658537,
    13.9, 23.9, 0.6610365853658537,
    13.9, 26.7, 0.6610365853658537,
    13.9, 29.4, 0.6610365853658537,
    13.9, 32.2, 0.6610365853658537,
    13.9, 35.0, 0.6610365853658537,
    13.9, 37.8, 0.6610365853658537,
    13.9, 40.6, 0.6610365853658537,
    13.9, 43.3, 0.6395975609756096,
    16.1, -5.0, 0.8003902439024388,
    16.1, -3.9, 0.8003902439024388,
    16.1, -1.1, 0.8003902439024388,
    16.1, 1.7, 0.8003902439024388,
    16.1, 4.4, 0.8003902439024388,
    16.1, 7.2, 0.8003902439024388,
    16.1, 10.0, 0.8003902439024388,
    16.1, 12.8, 0.8003902439024388,
    16.1, 15.6, 0.8003902439024388,
    16.1, 18.3, 0.8003902439024388,
    16.1, 21.1, 0.8003902439024388,
    16.1, 23.9, 0.8003902439024388,
    16.1, 26.7, 0.8003902439024388,
    16.1, 29.4, 0.8003902439024388,
    16.1, 32.2, 0.8003902439024388,
    16.1, 35.0, 0.8003902439024388,
    16.1, 37.8, 0.8003902439024388,
    16.1, 40.6, 0.7610853658536585,
    16.1, 43.3, 0.7217804878048781,
    17.8, -5.0, 0.9004390243902439,
    17.8, -3.9, 0.9004390243902439,
    17.8, -1.1, 0.9004390243902439,
    17.8, 1.7, 0.9004390243902439,
    17.8, 4.4, 0.9004390243902439,
    17.8, 7.2, 0.9004390243902439,
    17.8, 10.0, 0.9004390243902439,
    17.8, 12.8, 0.9004390243902439,
    17.8, 15.6, 0.9004390243902439,
    17.8, 18.3, 0.9004390243902439,
    17.8, 21.1, 0.9004390243902439,
    17.8, 23.9, 0.9004390243902439,
    17.8, 26.7, 0.9004390243902439,
    17.8, 29.4, 0.9004390243902439,
    17.8, 32.2, 0.9004390243902439,
    17.8, 35.0, 0.9004390243902439,
    17.8, 37.8, 0.9004390243902439,
    17.8, 40.6, 0.8611341463414635,
    17.8, 43.3, 0.8003902439024388,
    19.4, -5.0, 1.0004878048780488,
    19.4, -3.9, 1.0004878048780488,
    19.4, -1.1, 1.0004878048780488,
    19.4, 1.7, 1.0004878048780488,
    19.4, 4.4, 1.0004878048780488,
    19.4, 7.2, 1.0004878048780488,
    19.4, 10.0, 1.0004878048780488,
    19.4, 12.8, 1.0004878048780488,
    19.4, 15.6, 1.0004878048780488,
    19.4, 18.3, 1.0004878048780488,
    19.4, 21.1, 1.0004878048780488,
    19.4, 23.9, 1.0004878048780488,
    19.4, 26.7, 1.0004878048780488,
    19.4, 29.4, 1.0004878048780488,
    19.4, 32.2, 1.0004878048780488,
    19.4, 35.0, 1.0004878048780488,
    19.4, 37.8, 1.0004878048780488,
    19.4, 40.6, 0.9611829268292683,
    19.4, 43.3, 0.9004390243902439,
    21.1, -5.0, 1.1219756097560976,
    21.1, -3.9, 1.1219756097560976,
    21.1, -1.1, 1.1219756097560976,
    21.1, 1.7, 1.1219756097560976,
    21.1, 4.4, 1.1219756097560976,
    21.1, 7.2, 1.1219756097560976,
    21.1, 10.0, 1.1219756097560976,
    21.1, 12.8, 1.1219756097560976,
    21.1, 15.6, 1.1219756097560976,
    21.1, 18.3, 1.1219756097560976,
    21.1, 21.1, 1.1219756097560976,
    21.1, 23.9, 1.1219756097560976,
    21.1, 26.7, 1.1219756097560976,
    21.1, 29.4, 1.1112560975609755,
    21.1, 32.2, 1.0898170731707317,
    21.1, 35.0, 1.0719512195121954,
    21.1, 37.8, 1.0505121951219512,
    21.1, 40.6, 0.9790487804878049,
    21.1, 43.3, 0.9218780487804878,
    22.8, -5.0, 1.1898658536585365,
    22.8, -3.9, 1.1898658536585365,
    22.8, -1.1, 1.1898658536585365,
    22.8, 1.7, 1.1898658536585365,
    22.8, 4.4, 1.1898658536585365,
    22.8, 7.2, 1.1898658536585365,
    22.8, 10.0, 1.1898658536585365,
    22.8, 12.8, 1.1898658536585365,
    22.8, 15.6, 1.1898658536585365,
    22.8, 18.3, 1.1898658536585365,
    22.8, 21.1, 1.1898658536585365,
    22.8, 23.9, 1.1898658536585365,
    22.8, 26.7, 1.161280487804878,
    22.8, 29.4, 1.1219756097560976,
    22.8, 32.2, 1.1005365853658535,
    22.8, 35.0, 1.0898170731707317,
    22.8, 37.8, 1.0719512195121954,
    22.8, 40.6, 1.0290731707317073,
    22.8, 43.3, 0.9790487804878049,
    24.4, -5.0, 1.2899146341463417,
    24.4, -3.9, 1.2899146341463417,
    24.4, -1.1, 1.2899146341463417,
    24.4, 1.7, 1.2899146341463417,
    24.4, 4.4, 1.2899146341463417,
    24.4, 7.2, 1.2899146341463417,
    24.4, 10.0, 1.2899146341463417,
    24.4, 12.8, 1.2899146341463417,
    24.4, 15.6, 1.2791951219512192,
    24.4, 18.3, 1.2613292682926827,
    24.4, 21.1, 1.2398902439024393,
    24.4, 23.9, 1.2113048780487803,
    24.4, 26.7, 1.1791463414634147,
    24.4, 29.4, 1.1398414634146343,
    24.4, 32.2, 1.1219756097560976,
    24.4, 35.0, 1.1112560975609755,
    24.4, 37.8, 1.0898170731707317,
    24.4, 40.6, 1.0505121951219512,
    24.4, 43.3, 1.0219268292682928;  
  
!%%20150623%% REPLACED AHU3 WITH MODIFIED BCL TEMPLATE -- END -------------------  
  
DesignSpecification:OutdoorAir,
  SZ DSOA AHU4,                                            !- Name
  flow/person,                                             !- Outdoor Air Method
  0,                                                       !- Outdoor Air Flow per Person {m3/s}
  0,                                                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0;                                                       !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  AHU4,                                                    !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  12.5,                                                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA AHU4,                                            !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0.5,                                                  !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                  !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD AHU4;                                           !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD AHU4,                                           !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  AHU4,                                                    !- Zone Name
  AHU4 Equipment,                                          !- Zone Conditioning Equipment List Name
  AHU4 VRF Supply Inlet,                                   !- Zone Air Inlet Node or NodeList Name
  AHU4 VRF Return,                                         !- Zone Air Exhaust Node or NodeList Name
  AHU4 Zone Air Node,                                      !- Zone Air Node Name
  AHU4 Return Outlet;                                      !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  AHU4 Equipment,                                          !- Name
  ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,           !- Zone Equipment Object Type
  AHU4 VRF Terminal Unit,                                  !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set VRF outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  AHU4 VRF Terminal Unit,                                  !- Zone Terminal Unit Name
  HVACTemplate-Always 1,                                   !- Terminal Unit Availability S
  AHU4 VRF Return,                                         !- Terminal Unit Air Inlet Node Name
  AHU4 VRF Supply Inlet,                                   !- Terminal Unit Air Outlet Node Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                  !- No Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  autosize,                                                  !- No Heating Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Always_On,                                               !- Supply Air Fan Operating Mode Schedule Name
  drawthrough,                                             !- Supply Air Fan Placement
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  AHU4 VRF Supply Fan,                                     !- Supply Air Fan Object Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  AHU4 VRF OA Mixing Box,                                  !- Outdoor Air Mixer Object Name
  Coil:Cooling:DX:VariableRefrigerantFlow,                 !- Cooling Coil Object Type
  AHU4 VRF Cooling Coil,                                   !- Cooling Coil Object Name
  Coil:Heating:DX:VariableRefrigerantFlow,                 !- Heating Coil Object Type
  AHU4 VRF Heating Coil,                                   !- Heating Coil Object Name
  0,                                                       !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  0;                                                       !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}

Fan:OnOff,
  AHU4 VRF Supply Fan,                                     !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  150,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  AHU4 VRF Heating Coil Outlet,                            !- Air Inlet Node Name
  AHU4 VRF Supply Inlet;                                   !- Air Outlet Node Name

OutdoorAir:Mixer,
  AHU4 VRF OA Mixing Box,                                  !- Name
  AHU4 VRF Mixed Air Outlet,                               !- Mixed Air Node Name
  AHU4 VRF Outdoor Air Inlet,                              !- Outdoor Air Stream Node Name
  AHU4 VRF Relief Air Outlet,                              !- Relief Air Stream Node Name
  AHU4 VRF Return;                                         !- Return Air Stream Node Name

OutdoorAir:Node,
  AHU4 VRF Outdoor Air Inlet,                              !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:VariableRefrigerantFlow,
  AHU4 VRF Cooling Coil,                                   !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  AHU4 VRF Cooling Coil Cap-FT,                            !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
  AHU4 VRF Cooling Coil Cap-FF,                            !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
  AHU4 VRF Mixed Air Outlet,                               !- Coil Air Inlet Node
  AHU4 VRF Cooling Coil Outlet,                            !- Coil Air Outlet Node
  ;                                                        !- Name of Water Storage Tank for Condensate Collection
! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

Curve:Cubic,
  AHU4 VRF Cooling Coil Cap-FT,                            !- Name
  0.504547273506488,                                       !- Coefficient1 Constant
  0.0288891279198444,                                      !- Coefficient2 x
  -0.000010819418650677,                                   !- Coefficient3 x**2
  0.0000101359395177008,                                   !- Coefficient4 x**3
  0.0,                                                     !- Minimum Value of x
  50.0,                                                    !- Maximum Value of x
  0.5,                                                     !- Minimum Curve Output
  1.5,                                                     !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Dimensionless;                                           !- Output Unit Type
! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

Curve:Quadratic,
  AHU4 VRF Cooling Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Coil:Heating:DX:VariableRefrigerantFlow,
  AHU4 VRF Heating Coil,                                   !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Heating Capacity {W}
  autosize,                                                !- Rated Air Flow Rate {m3/s}
  AHU4 VRF Cooling Coil Outlet,                            !- Coil Air Inlet Node
  AHU4 VRF Heating Coil Outlet,                            !- Coil Air Outlet Node
  AHU4 VRF Heating Coil Cap-FT,                            !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
  AHU4 VRF Heating Coil Cap-FF;                            !- Heating Capacity Modifier Function of Flow Fraction Curve Name
! VRF Cooling Coil Cap-FT curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

Curve:Cubic,
  AHU4 VRF Heating Coil Cap-FT,                            !- Name
  -0.390708928227928,                                      !- Coefficient1 Constant
  0.261815023760162,                                       !- Coefficient2 x
  -0.0130431603151873,                                     !- Coefficient3 x**2
  0.000178131745997821,                                    !- Coefficient4 x**3
  0.0,                                                     !- Minimum Value of x
  50.0,                                                    !- Maximum Value of x
  0.5,                                                     !- Minimum Curve Output
  1.5,                                                     !- Maximum Curve Output
  Temperature,                                             !- Input Unit Type for X
  Dimensionless;                                           !- Output Unit Type
! VRF Cooling Coil Cap-FF curve from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

 Curve:Quadratic,
  AHU4 VRF Heating Coil Cap-FF,                            !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

!%%20150623%% MANUALLY ENTERING 12 TON LG VRF  (LG_Electronics_USA_ARUB144BTE4)

! AirConditioner:VariableRefrigerantFlow,
  ! LG ARUB121BTE4 VRF Heat Pump,                            !- Heat Pump Name
  ! ,                                                        !- Availability Schedule Name
  ! 35160,                                                   !- Gross Rated Total Cooling Capacity {W}
  ! 3.82,                                                    !- Gross Rated Cooling COP {W/W}
  ! -6,                                                      !- Minimum Outdoor Temperature in Cooling Mode {C}
  ! 43,                                                      !- Maximum Outdoor Temperature in Cooling Mode {C}
  ! LG ARUB121BTE4 VRFCoolCapFT,                             !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  ! LG ARUB121BTE4 VRFCoolCapFTBoundary,                     !- Cooling Capacity Ratio Boundary Curve Name
  ! LG ARUB121BTE4 VRFCoolCapFTHi,                           !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  ! LG ARUB121BTE4 VRFCoolEIRFT,                             !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ! LG ARUB121BTE4 VRFCoolEIRFTBoundary,                     !- Cooling Energy Input Ratio Boundary Curve Name
  ! LG ARUB121BTE4 VRFCoolEIRFTHi,                           !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  ! LG ARUB121BTE4 CoolingEIRLowPLR,                         !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  ! LG ARUB121BTE4 CoolingEIRHiPLR,                          !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  ! LG ARUB121BTE4 CoolingCombRatio,                         !- Cooling Combination Ratio Correction Factor Curve Name
  ! LG ARUB121BTE4 VRFCPLFFPLR,                              !- Cooling Part-Load Fraction Correlation Curve Name
  ! 39555,                                                   !- Gross Rated Heating Capacity {W}
  ! 1,                                                       !- Rated Heating Capacity Sizing Ratio {W/W}
  ! 3.7,                                                     !- Gross Rated Heating COP {W/W}
  ! -20,                                                     !- Minimum Outdoor Temperature in Heating Mode {C}
  ! 16,                                                      !- Maximum Outdoor Temperature in Heating Mode {C}
  ! LG ARUB121BTE4 VRFHeatCapFT,                             !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  ! LG ARUB121BTE4 VRFHeatCapFTBoundary,                     !- Heating Capacity Ratio Boundary Curve Name
  ! LG ARUB121BTE4 VRFHeatCapFTHi,                           !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  ! LG ARUB121BTE4 VRFHeatEIRFT,                             !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  ! LG ARUB121BTE4 VRFHeatEIRFTBoundary,                     !- Heating Energy Input Ratio Boundary Curve Name
  ! LG ARUB121BTE4 VRFHeatEIRFTHi,                           !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  ! WetBulbTemperature,                                      !- Heating Performance Curve Outdoor Temperature Type
  ! LG ARUB121BTE4 HeatingEIRLowPLR,                         !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  ! LG ARUB121BTE4 HeatingEIRHiPLR,                          !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  ! LG ARUB121BTE4 HeatingCombRatio,                         !- Heating Combination Ratio Correction Factor Curve Name
  ! LG ARUB121BTE4 VRFCPLFFPLR,                              !- Heating Part-Load Fraction Correlation Curve Name
  ! 0.25,                                                    !- Minimum Heat Pump Part-Load Ratio
  ! AHU1,                                                    !- Zone Name for Master Thermostat Location
  ! MasterThermostatPriority,                                !- Master Thermostat Priority Control Type
  ! ,                                                        !- Thermostat Priority Schedule Name
  ! LG ARUB121BTE4TU List,                                   !- Zone Terminal Unit List Name
  ! Yes,                                                     !- Heat Pump Waste Heat Recovery
  ! 30,                                                      !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  ! 10,                                                      !- Vertical Height used for Piping Correction Factor {m}
  ! LG ARUB121BTE4 CoolingLengthCorrectionFactor,            !- Piping Correction Factor for Length in Cooling Mode Curve Name
  ! -0.000386,                                               !- Piping Correction Factor for Height in Cooling Mode Coefficient
  ! 30,                                                      !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ! ,                                                        !- Piping Correction Factor for Length in Heating Mode Curve Name
  ! ,                                                        !- Piping Correction Factor for Height in Heating Mode Coefficient
  ! 33,                                                      !- Crankcase Heater Power per Compressor {W}
  ! 2,                                                       !- Number of Compressors
  ! 0.5,                                                     !- Ratio of Compressor Size to Total Compressor Capacity
  ! 5,                                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater {C}
  ! Resistive,                                               !- Defrost Strategy
  ! Timed,                                                   !- Defrost Control
  ! ,                                                        !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  ! 0.058333,                                                !- Defrost Time Period Fraction
  ! 0,                                                       !- Resistive Defrost Heater Capacity {W}
  ! 5,                                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ! AirCooled,                                               !- Condenser Type
  ! LG ARUB121BTE4 Condenser Inlet Node,                     !- Condenser Inlet Node Name
  ! LG ARUB121BTE4 Condenser Outlet Node,                    !- Condenser Outlet Node Name
  ! autosize,                                                !- Water Condenser Volume Flow Rate (m3/s)
  ! 0.9,                                                     !- Evaporative Condenser Effectiveness {dimensionless}
  ! autosize,                                                !- Evaporative Condenser Air Flow Rate {m3/s}
  ! 0,                                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  ! ,                                                        !- Supply Water Storage Tank Name
  ! 0,                                                       !- Basin Heater Capacity {W/K}
  ! 2,                                                       !- Basin Heater Setpoint Temperature {C}
  ! ,                                                        !- Basin Heater Operating Schedule Name
  ! Electricity,                                             !- Fuel Type
  ! -6,                                                      !- Minimum Outdoor Temperature in Heat Recovery Mode (C)
  ! 16,                                                      !- Maximum Outdoor Temperature in Heat Recovery Mode (C)
  ! ,                                                        !- Heat Recovery Cooling Capacity Modifier Curve Name
  ! ,                                                        !- Initial Heat Recovery Cooling Capacity Fraction
  ! 0.45,                                                    !- Heat Recovery Cooling Capacity Time Constant (hr)
  ! ,                                                        !- Heat Recovery Cooling Energy Modifier Curve Name
  ! ,                                                        !- Initial Heat Recovery Cooling Energy Fraction
  ! ,                                                        !- Heat Recovery Cooling Energy Time Constant (hr)
  ! ,                                                        !- Heat Recovery Heating Capacity Modifier Curve Name
  ! ,                                                        !- Initial Heat Recovery Heating Capacity Fraction
  ! 0.45,                                                    !- Heat Recovery Heating Capacity Time Constant (hr)
  ! ,                                                        !- Heat Recovery Heating Eenrgy Modifier Curve Name
  ! ,                                                        !- Initial Heat Recovery Heating Energy Fraction
  ! ;                                                        !- Heat Recovery Heating Energy Time Constant (hr)

! TPE -> BCL PRODUCT IDF FILE

    
  AirConditioner:VariableRefrigerantFlow,
    LG ARUB121BTE4 VRF Heat Pump,          !- Heat Pump Name
    ,                       !- Availability Schedule Name
    ! 42192.0,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    3.54,                   !- Gross Rated Cooling COP {W}
    ,                       !- Minimum Outdoor Temperature in Cooling Mode {C}
    ,                       !- Maximum Outdoor Temperature in Cooling Mode {C}
    VRFCoolCapFT,           !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    ,                       !- Cooling Capacity Ratio Boundary Curve Name
    ,                       !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,           !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    ,                       !- Cooling Energy Input Ratio Boundary Curve Name
    ,                       !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,       !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    ,                       !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    CoolingCombRatio,       !- Cooling Combination Ratio Correction Factor Curve Name
    ,                       !- Cooling Part-Load Fraction Correlation Curve Name
    autosize,                !- Gross Rated Heating Capacity {W}
    ,                       !- Rated Heating Capacity Sizing Ratio (W/W)
    3.65,                   !- Gross Rated Heating COP
    ,                       !- Minimum Outdoor Temperature in Heating Mode {C}
    ,                       !- Maximum Outdoor Temperature in Heating Mode {C}
    VRFHeatCapFT,           !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    ,                       !- Heating Capacity Ratio Boundary Curve Name
    ,                       !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,           !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    ,                       !- Heating Energy Input Ratio Boundary Curve Name
    ,                       !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,     !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,       !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    ,                       !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    HeatingCombRatio,       !- Heating Combination Ratio Correction Factor Curve Name
    ,                       !- Heating Part-Load Fraction Correlation Curve Name
    ,                       !- Minimum Heat Pump Part-Load Ratio
    AHU4,                       !- Zone Name for Master Thermostat Location
    MasterThermostatPriority,                       !- Master Thermostat Priority Control Type
    ,                       !- Thermostat Priority Schedule Name
    LG ARUB121BTE4TU List,                       !- Zone Terminal Unit List Name
    no,                    !- Heat Pump Waste Heat Recovery
	30,                                                      !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
	10,                                                      !- Vertical Height used for Piping Correction Factor {m}
	VRF Sys 2 Air Source CoolingLengthCorrectionFactor,      !- Piping Correction Factor for Length in Cooling Mode Curve Name
	-0.000386,                                               !- Piping Correction Factor for Height in Cooling Mode Coefficient
	30,                                                      !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
	,                                                        !- Piping Correction Factor for Length in Heating Mode Curve Name
	,                                                        !- Piping Correction Factor for Height in Heating Mode Coefficient
	33,                                                      !- Crankcase Heater Power per Compressor {W}
	2,                                                       !- Number of Compressors
	0.5,                                                     !- Ratio of Compressor Size to Total Compressor Capacity
	5,                                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater {C}
	Resistive,                                               !- Defrost Strategy
	Timed,                                                   !- Defrost Control
	,                                                        !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
	0.058333,                                                !- Defrost Time Period Fraction
	autosize,                                                !- Resistive Defrost Heater Capacity {W}
	5,                                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
	AirCooled,                                               !- Condenser Type
    LG ARUB121BTE4 Condenser Inlet Node,                       !- Condenser Inlet Node Name
    LG ARUB121BTE4 Condenser Outlet Node,                       !- Condenser Outlet Node Name
	autosize,                                                !- Water Condenser Volume Flow Rate (m3/s)
	0.9,                                                     !- Evaporative Condenser Effectiveness {dimensionless}
	autosize,                                                !- Evaporative Condenser Air Flow Rate {m3/s}
	0,                                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
	,                                                        !- Supply Water Storage Tank Name
	0,                                                       !- Basin Heater Capacity {W/K}
	2,                                                       !- Basin Heater Setpoint Temperature {C}
	,                                                        !- Basin Heater Operating Schedule Name
	Electricity,                                             !- Fuel Type
	-15,                                                     !- Minimum Outdoor Temperature in Heat Recovery Mode (C)
	45,                                                      !- Maximum Outdoor Temperature in Heat Recovery Mode (C)
	,                                                        !- Heat Recovery Cooling Capacity Modifier Curve Name
	,                                                        !- Initial Heat Recovery Cooling Capacity Fraction
	0.45,                                                    !- Heat Recovery Cooling Capacity Time Constant (hr)
	,                                                        !- Heat Recovery Cooling Energy Modifier Curve Name
	,                                                        !- Initial Heat Recovery Cooling Energy Fraction
	,                                                        !- Heat Recovery Cooling Energy Time Constant (hr)
	,                                                        !- Heat Recovery Heating Capacity Modifier Curve Name
	,                                                        !- Initial Heat Recovery Heating Capacity Fraction
	0.45,                                                    !- Heat Recovery Heating Capacity Time Constant (hr)
	,                                                        !- Heat Recovery Heating Eenrgy Modifier Curve Name
	,                                                        !- Initial Heat Recovery Heating Energy Fraction
	;                                                        !- Heat Recovery Heating Energy Time Constant (hr)


Table:TwoIndependentVariables,
    VRFHeatCapFT,   !- Name
    BiQuadratic,     !- Curve Type
    LinearInterpolationOfTable, !- Interpolation Type
    15.0,  !- Minimum Value of x,
    26.7, !- Maximum Value of x,
    -20.2, !- Minimum Value of y,
    13.3, !- Maximum Value of y,
    0.6623456790123458, !- Minimum Table Output
    0.9919753086419751, !- Maximum Table Output
    Temperature, !- Input Unit Type for x
    Temperature, !- Input Unit Type for y
    Dimensionless, !- Output Unit Type
    1.0, !- Normalization Point
    15.0, -20.2, 0.7561728395061729,
    15.0, -18.0, 0.804320987654321,
    15.0, -15.3, 0.8679012345679011,
    15.0, -12.8, 0.9518518518518518,
    15.0, -10.0, 0.9919753086419751,
    15.0, -7.2, 0.9919753086419751,
    15.0, -5.0, 0.9919753086419751,
    15.0, -2.2, 0.9919753086419751,
    15.0, 0.0, 0.9919753086419751,
    15.0, 2.2, 0.9919753086419751,
    15.0, 5.0, 0.9919753086419751,
    15.0, 6.1, 0.9919753086419751,
    15.0, 7.8, 0.9919753086419751,
    15.0, 10.6, 0.9919753086419751,
    15.0, 13.3, 0.9919753086419751,
    16.1, -20.2, 0.7561728395061729,
    16.1, -18.0, 0.804320987654321,
    16.1, -15.3, 0.8679012345679011,
    16.1, -12.8, 0.9314814814814815,
    16.1, -10.0, 0.9555555555555557,
    16.1, -7.2, 0.9555555555555557,
    16.1, -5.0, 0.9555555555555557,
    16.1, -2.2, 0.9555555555555557,
    16.1, 0.0, 0.9555555555555557,
    16.1, 2.2, 0.9555555555555557,
    16.1, 5.0, 0.9555555555555557,
    16.1, 6.1, 0.9555555555555557,
    16.1, 7.8, 0.9555555555555557,
    16.1, 10.6, 0.9555555555555557,
    16.1, 13.3, 0.9555555555555557,
    17.8, -20.2, 0.7561728395061729,
    17.8, -18.0, 0.804320987654321,
    17.8, -15.3, 0.8679012345679011,
    17.8, -12.8, 0.9000000000000001,
    17.8, -10.0, 0.9006172839506174,
    17.8, -7.2, 0.9006172839506174,
    17.8, -5.0, 0.9006172839506174,
    17.8, -2.2, 0.9006172839506174,
    17.8, 0.0, 0.9006172839506174,
    17.8, 2.2, 0.9006172839506174,
    17.8, 5.0, 0.9006172839506174,
    17.8, 6.1, 0.9006172839506174,
    17.8, 7.8, 0.9006172839506174,
    17.8, 10.6, 0.9006172839506174,
    17.8, 13.3, 0.9006172839506174,
    19.4, -20.2, 0.7537037037037037,
    19.4, -18.0, 0.8012345679012346,
    19.4, -15.3, 0.843827160493827,
    19.4, -12.8, 0.8598765432098766,
    19.4, -10.0, 0.8604938271604937,
    19.4, -7.2, 0.8604938271604937,
    19.4, -5.0, 0.8604938271604937,
    19.4, -2.2, 0.8604938271604937,
    19.4, 0.0, 0.8604938271604937,
    19.4, 2.2, 0.8604938271604937,
    19.4, 5.0, 0.8604938271604937,
    19.4, 6.1, 0.8604938271604937,
    19.4, 7.8, 0.8604938271604937,
    19.4, 10.6, 0.8604938271604937,
    19.4, 13.3, 0.8604938271604937,
    21.1, -20.2, 0.7512345679012346,
    21.1, -18.0, 0.7975308641975308,
    21.1, -15.3, 0.8203703703703704,
    21.1, -12.8, 0.8203703703703704,
    21.1, -10.0, 0.8203703703703704,
    21.1, -7.2, 0.8203703703703704,
    21.1, -5.0, 0.8203703703703704,
    21.1, -2.2, 0.8203703703703704,
    21.1, 0.0, 0.8203703703703704,
    21.1, 2.2, 0.8203703703703704,
    21.1, 5.0, 0.8203703703703704,
    21.1, 6.1, 0.8203703703703704,
    21.1, 7.8, 0.8203703703703704,
    21.1, 10.6, 0.8203703703703704,
    21.1, 13.3, 0.8203703703703704,
    22.8, -20.2, 0.7444444444444444,
    22.8, -18.0, 0.764814814814815,
    22.8, -15.3, 0.7691358024691357,
    22.8, -12.8, 0.7691358024691357,
    22.8, -10.0, 0.7691358024691357,
    22.8, -7.2, 0.7691358024691357,
    22.8, -5.0, 0.7691358024691357,
    22.8, -2.2, 0.7691358024691357,
    22.8, 0.0, 0.7691358024691357,
    22.8, 2.2, 0.7691358024691357,
    22.8, 5.0, 0.7691358024691357,
    22.8, 6.1, 0.7691358024691357,
    22.8, 7.8, 0.7691358024691357,
    22.8, 10.6, 0.7691358024691357,
    22.8, 13.3, 0.7691358024691357,
    24.4, -20.2, 0.7296296296296297,
    24.4, -18.0, 0.7253086419753086,
    24.4, -15.3, 0.7234567901234568,
    24.4, -12.8, 0.7234567901234568,
    24.4, -10.0, 0.7234567901234568,
    24.4, -7.2, 0.7234567901234568,
    24.4, -5.0, 0.7234567901234568,
    24.4, -2.2, 0.7234567901234568,
    24.4, 0.0, 0.7234567901234568,
    24.4, 2.2, 0.7234567901234568,
    24.4, 5.0, 0.7234567901234568,
    24.4, 6.1, 0.7234567901234568,
    24.4, 7.8, 0.7234567901234568,
    24.4, 10.6, 0.7234567901234568,
    24.4, 13.3, 0.7234567901234568,
    26.7, -20.2, 0.7098765432098766,
    26.7, -18.0, 0.6722222222222223,
    26.7, -15.3, 0.6623456790123458,
    26.7, -12.8, 0.6623456790123458,
    26.7, -10.0, 0.6623456790123458,
    26.7, -7.2, 0.6623456790123458,
    26.7, -5.0, 0.6623456790123458,
    26.7, -2.2, 0.6623456790123458,
    26.7, 0.0, 0.6623456790123458,
    26.7, 2.2, 0.6623456790123458,
    26.7, 5.0, 0.6623456790123458,
    26.7, 6.1, 0.6623456790123458,
    26.7, 7.8, 0.6623456790123458,
    26.7, 10.6, 0.6623456790123458,
    26.7, 13.3, 0.6623456790123458;

Table:TwoIndependentVariables,
    VRFHeatEIRFT,   !- Name
    BiQuadratic,     !- Curve Type
    LinearInterpolationOfTable, !- Interpolation Type
    15.0,  !- Minimum Value of x,
    26.7, !- Maximum Value of x,
    -20.2, !- Minimum Value of y,
    13.3, !- Maximum Value of y,
    0.4975245438840433, !- Minimum Table Output
    1.0481081194960604, !- Maximum Table Output
    Temperature, !- Input Unit Type for x
    Temperature, !- Input Unit Type for y
    Dimensionless, !- Output Unit Type
    1.0, !- Normalization Point
    15.0, -20.2, 0.7635886739982303,
    15.0, -18.0, 0.8074200480343825,
    15.0, -15.3, 0.8627859941853115,
    15.0, -12.8, 0.9173829688619223,
    15.0, -10.0, 0.978900686807399,
    15.0, -7.2, 0.9904352589221759,
    15.0, -5.0, 0.940452113091476,
    15.0, -2.2, 0.8904689672607762,
    15.0, 0.0, 0.8404858214300762,
    15.0, 2.2, 0.7905026755993764,
    15.0, 5.0, 0.741288501242995,
    15.0, 6.1, 0.7266780432309443,
    15.0, 7.8, 0.7082227278473012,
    15.0, 10.6, 0.6797707832975183,
    15.0, 13.3, 0.6490119243247798,
    16.1, -20.2, 0.7805060464332364,
    16.1, -18.0, 0.8243374204693886,
    16.1, -15.3, 0.8797033666203177,
    16.1, -12.8, 0.9343003412969283,
    16.1, -10.0, 0.9881283444992205,
    16.1, -7.2, 0.9750558294358067,
    16.1, -5.0, 0.9250726836051069,
    16.1, -2.2, 0.8758585092487254,
    16.1, 0.0, 0.8258753634180256,
    16.1, 2.2, 0.7758922175873256,
    16.1, 5.0, 0.7274470147052627,
    16.1, 6.1, 0.7136055281675304,
    16.1, 7.8, 0.6951502127838874,
    16.1, 10.6, 0.6674672397084229,
    16.1, 13.3, 0.6367083807356845,
    17.8, -20.2, 0.8066510765600641,
    17.8, -18.0, 0.8504824505962163,
    17.8, -15.3, 0.9050794252728269,
    17.8, -12.8, 0.960445371423756,
    17.8, -10.0, 1.0027388025112713,
    17.8, -7.2, 0.951986685206253,
    17.8, -5.0, 0.9027725108498715,
    17.8, -2.2, 0.8535583364934901,
    17.8, 0.0, 0.8035751906627903,
    17.8, 2.2, 0.7543610163064088,
    17.8, 5.0, 0.7059158134243458,
    17.8, 6.1, 0.6928432983609321,
    17.8, 7.8, 0.6751569544516075,
    17.8, 10.6, 0.647473981376143,
    17.8, 13.3, 0.6182530653520414,
    19.4, -20.2, 0.845099650275987,
    19.4, -18.0, 0.8889310243121392,
    19.4, -15.3, 0.9435279989887498,
    19.4, -12.8, 0.9712109720642144,
    19.4, -10.0, 0.9696730291155775,
    19.4, -7.2, 0.9212278262335145,
    19.4, -5.0, 0.8727826233514516,
    19.4, -2.2, 0.8243374204693886,
    19.4, 0.0, 0.7766611890616442,
    19.4, 2.2, 0.7282159861795812,
    19.4, 5.0, 0.6813087262461551,
    19.4, 6.1, 0.6682362111827413,
    19.4, 7.8, 0.6513188387477352,
    19.4, 10.6, 0.6251738086209077,
    19.4, 13.3, 0.5967218640711246,
    21.1, -20.2, 0.88354822399191,
    21.1, -18.0, 0.9273795980280622,
    21.1, -15.3, 0.9819765727046729,
    21.1, -12.8, 0.9827455441789913,
    21.1, -10.0, 0.9373762271942022,
    21.1, -7.2, 0.8896999957864576,
    21.1, -5.0, 0.8427927358530316,
    21.1, -2.2, 0.7958854759196056,
    21.1, 0.0, 0.7489782159861796,
    21.1, 2.2, 0.7020709560527536,
    21.1, 5.0, 0.6567016390679644,
    21.1, 6.1, 0.6443980954788691,
    21.1, 7.8, 0.6274807230438629,
    21.1, 10.6, 0.6021046643913538,
    21.1, 13.3, 0.5751906627902077,
    22.8, -20.2, 0.960445371423756,
    22.8, -18.0, 0.9888973159735389,
    22.8, -15.3, 0.968904057641259,
    22.8, -12.8, 0.9258416550794253,
    22.8, -10.0, 0.88354822399191,
    22.8, -7.2, 0.8389478784814394,
    22.8, -5.0, 0.7958854759196056,
    22.8, -2.2, 0.7528230733577719,
    22.8, 0.0, 0.7097606707959382,
    22.8, 2.2, 0.665929296759786,
    22.8, 5.0, 0.6244048371465891,
    22.8, 6.1, 0.6121012935574938,
    22.8, 7.8, 0.5967218640711246,
    22.8, 10.6, 0.5721147768929339,
    22.8, 13.3, 0.5467387182404247,
    24.4, -20.2, 0.9981249736653605,
    24.4, -18.0, 0.9935111448194497,
    24.4, -15.3, 0.9419900560401129,
    24.4, -12.8, 0.8989276534782792,
    24.4, -10.0, 0.8574031938650823,
    24.4, -7.2, 0.8135718198289302,
    24.4, -5.0, 0.7705094172670964,
    24.4, -2.2, 0.7274470147052627,
    24.4, 0.0, 0.6851535836177475,
    24.4, 2.2, 0.6420911810559137,
    24.4, 5.0, 0.5997977499683984,
    24.4, 6.1, 0.5882631778536216,
    24.4, 7.8, 0.5736527198415708,
    24.4, 10.6, 0.550583575612017,
    24.4, 13.3, 0.5252075169595078,
    26.7, -20.2, 1.0481081194960604,
    26.7, -18.0, 0.9996629166139974,
    26.7, -15.3, 0.9058483967471453,
    26.7, -12.8, 0.8635549656596301,
    26.7, -10.0, 0.8220305060464332,
    26.7, -7.2, 0.7789681034845995,
    26.7, -5.0, 0.7366746723970843,
    26.7, -2.2, 0.6943812413095689,
    26.7, 0.0, 0.6520878102220536,
    26.7, 2.2, 0.6097943791345384,
    26.7, 5.0, 0.5682699195213416,
    26.7, 6.1, 0.5575043188808831,
    26.7, 7.8, 0.5428938608688324,
    26.7, 10.6, 0.5213626595879156,
    26.7, 13.3, 0.4975245438840433;

Table:OneIndependentVariable,
    HeatingEIRLowPLR,   !- Name
    Cubic,     !- Curve Type
    LinearInterpolationOfTable, !- Interpolation Type
    0.5,  !- Minimum Value of x,
    1.0, !- Maximum Value of x,
    0.7051468419500274, !- Minimum Table Output
    0.8604790797623563, !- Maximum Table Output
    Dimensionless, !- Input Unit Type for x
    Dimensionless, !- Output Unit Type
    1.0, !- Normalization Point
    0.5, 0.7051468419500274,
    0.6, 0.7643576454725488,
    0.7, 0.836640964058484,
    0.8, 0.7689714743184596,
    0.9, 0.8604790797623563,
    1.0, 0.7635886739982303;

Table:OneIndependentVariable,
    HeatingCombRatio,   !- Name
    Cubic,     !- Curve Type
    LinearInterpolationOfTable, !- Interpolation Type
    1.0,  !- Minimum Value of x,
    1.3, !- Maximum Value of x,
    0.6018518518518519, !- Minimum Table Output
    0.7561728395061729, !- Maximum Table Output
    Dimensionless, !- Input Unit Type for x
    Dimensionless, !- Output Unit Type
    1.0, !- Normalization Point
    1.0, 0.7561728395061729,
    1.1, 0.7561728395061729,
    1.2, 0.7148148148148148,
    1.3, 0.6018518518518519;

Table:TwoIndependentVariables,
    VRFCoolCapFT,   !- Name
    BiQuadratic,     !- Curve Type
    LinearInterpolationOfTable, !- Interpolation Type
    13.9,  !- Minimum Value of x,
    24.4, !- Maximum Value of x,
    -3.9, !- Minimum Value of y,
    50.0, !- Maximum Value of y,
    0.5402777777777779, !- Minimum Table Output
    1.0583333333333333, !- Maximum Table Output
    Temperature, !- Input Unit Type for x
    Temperature, !- Input Unit Type for y
    Dimensionless, !- Output Unit Type
    1.0, !- Normalization Point
    13.9, -3.9, 0.5402777777777779,
    13.9, -1.1, 0.5402777777777779,
    13.9, 1.7, 0.5402777777777779,
    13.9, 4.4, 0.5402777777777779,
    13.9, 7.2, 0.5402777777777779,
    13.9, 10.0, 0.5402777777777779,
    13.9, 12.8, 0.5402777777777779,
    13.9, 15.6, 0.5402777777777779,
    13.9, 18.3, 0.5402777777777779,
    13.9, 21.1, 0.5402777777777779,
    13.9, 23.9, 0.5402777777777779,
    13.9, 26.7, 0.5402777777777779,
    13.9, 29.4, 0.5402777777777779,
    13.9, 32.2, 0.5402777777777779,
    13.9, 35.0, 0.5402777777777779,
    13.9, 37.8, 0.5402777777777779,
    13.9, 40.6, 0.5402777777777779,
    13.9, 43.3, 0.5402777777777779,
    13.9, 46.1, 0.5402777777777779,
    13.9, 47.8, 0.5402777777777779,
    13.9, 50.0, 0.5402777777777779,
    16.1, -3.9, 0.6430555555555555,
    16.1, -1.1, 0.6430555555555555,
    16.1, 1.7, 0.6430555555555555,
    16.1, 4.4, 0.6430555555555555,
    16.1, 7.2, 0.6430555555555555,
    16.1, 10.0, 0.6430555555555555,
    16.1, 12.8, 0.6430555555555555,
    16.1, 15.6, 0.6430555555555555,
    16.1, 18.3, 0.6430555555555555,
    16.1, 21.1, 0.6430555555555555,
    16.1, 23.9, 0.6430555555555555,
    16.1, 26.7, 0.6430555555555555,
    16.1, 29.4, 0.6430555555555555,
    16.1, 32.2, 0.6430555555555555,
    16.1, 35.0, 0.6430555555555555,
    16.1, 37.8, 0.6430555555555555,
    16.1, 40.6, 0.6430555555555555,
    16.1, 43.3, 0.6430555555555555,
    16.1, 46.1, 0.6430555555555555,
    16.1, 47.8, 0.6430555555555555,
    16.1, 50.0, 0.5673611111111112,
    17.8, -3.9, 0.7500000000000001,
    17.8, -1.1, 0.7500000000000001,
    17.8, 1.7, 0.7500000000000001,
    17.8, 4.4, 0.7500000000000001,
    17.8, 7.2, 0.7500000000000001,
    17.8, 10.0, 0.7500000000000001,
    17.8, 12.8, 0.7500000000000001,
    17.8, 15.6, 0.7500000000000001,
    17.8, 18.3, 0.7500000000000001,
    17.8, 21.1, 0.7500000000000001,
    17.8, 23.9, 0.7500000000000001,
    17.8, 26.7, 0.7500000000000001,
    17.8, 29.4, 0.7500000000000001,
    17.8, 32.2, 0.7500000000000001,
    17.8, 35.0, 0.7500000000000001,
    17.8, 37.8, 0.7500000000000001,
    17.8, 40.6, 0.7500000000000001,
    17.8, 43.3, 0.7500000000000001,
    17.8, 46.1, 0.7500000000000001,
    17.8, 47.8, 0.6881944444444443,
    17.8, 50.0, 0.5486111111111112,
    19.4, -3.9, 0.7993055555555556,
    19.4, -1.1, 0.7993055555555556,
    19.4, 1.7, 0.7993055555555556,
    19.4, 4.4, 0.7993055555555556,
    19.4, 7.2, 0.7993055555555556,
    19.4, 10.0, 0.7993055555555556,
    19.4, 12.8, 0.7993055555555556,
    19.4, 15.6, 0.7993055555555556,
    19.4, 18.3, 0.7993055555555556,
    19.4, 21.1, 0.7993055555555556,
    19.4, 23.9, 0.7993055555555556,
    19.4, 26.7, 0.7993055555555556,
    19.4, 29.4, 0.7993055555555556,
    19.4, 32.2, 0.7993055555555556,
    19.4, 35.0, 0.7993055555555556,
    19.4, 37.8, 0.7993055555555556,
    19.4, 40.6, 0.7993055555555556,
    19.4, 43.3, 0.7993055555555556,
    19.4, 46.1, 0.7993055555555556,
    19.4, 47.8, 0.7020833333333333,
    19.4, 50.0, 0.5611111111111111,
    21.1, -3.9, 0.8527777777777776,
    21.1, -1.1, 0.8527777777777776,
    21.1, 1.7, 0.8527777777777776,
    21.1, 4.4, 0.8527777777777776,
    21.1, 7.2, 0.8527777777777776,
    21.1, 10.0, 0.8527777777777776,
    21.1, 12.8, 0.8527777777777776,
    21.1, 15.6, 0.8527777777777776,
    21.1, 18.3, 0.8527777777777776,
    21.1, 21.1, 0.8527777777777776,
    21.1, 23.9, 0.8527777777777776,
    21.1, 26.7, 0.8527777777777776,
    21.1, 29.4, 0.8527777777777776,
    21.1, 32.2, 0.8527777777777776,
    21.1, 35.0, 0.8527777777777776,
    21.1, 37.8, 0.8527777777777776,
    21.1, 40.6, 0.8527777777777776,
    21.1, 43.3, 0.8527777777777776,
    21.1, 46.1, 0.7993055555555556,
    21.1, 47.8, 0.6958333333333333,
    21.1, 50.0, 0.5576388888888888,
    22.8, -3.9, 0.9555555555555556,
    22.8, -1.1, 0.9555555555555556,
    22.8, 1.7, 0.9555555555555556,
    22.8, 4.4, 0.9555555555555556,
    22.8, 7.2, 0.9555555555555556,
    22.8, 10.0, 0.9555555555555556,
    22.8, 12.8, 0.9555555555555556,
    22.8, 15.6, 0.9555555555555556,
    22.8, 18.3, 0.9555555555555556,
    22.8, 21.1, 0.9555555555555556,
    22.8, 23.9, 0.9555555555555556,
    22.8, 26.7, 0.9555555555555556,
    22.8, 29.4, 0.9555555555555556,
    22.8, 32.2, 0.9555555555555556,
    22.8, 35.0, 0.9555555555555556,
    22.8, 37.8, 0.9555555555555556,
    22.8, 40.6, 0.94375,
    22.8, 43.3, 0.9104166666666665,
    22.8, 46.1, 0.8041666666666667,
    22.8, 47.8, 0.7000000000000001,
    22.8, 50.0, 0.5618055555555556,
    24.4, -3.9, 1.0583333333333333,
    24.4, -1.1, 1.0583333333333333,
    24.4, 1.7, 1.0583333333333333,
    24.4, 4.4, 1.0583333333333333,
    24.4, 7.2, 1.0583333333333333,
    24.4, 10.0, 1.0583333333333333,
    24.4, 12.8, 1.0583333333333333,
    24.4, 15.6, 1.0583333333333333,
    24.4, 18.3, 1.0583333333333333,
    24.4, 21.1, 1.0583333333333333,
    24.4, 23.9, 1.0583333333333333,
    24.4, 26.7, 1.0583333333333333,
    24.4, 29.4, 1.0583333333333333,
    24.4, 32.2, 1.0409722222222224,
    24.4, 35.0, 1.0180555555555557,
    24.4, 37.8, 0.9958333333333335,
    24.4, 40.6, 0.9666666666666667,
    24.4, 43.3, 0.9152777777777779,
    24.4, 46.1, 0.8041666666666667,
    24.4, 47.8, 0.69375,
    24.4, 50.0, 0.5583333333333335;

Table:TwoIndependentVariables,
    VRFCoolEIRFT,   !- Name
    BiQuadratic,     !- Curve Type
    LinearInterpolationOfTable, !- Interpolation Type
    13.9,  !- Minimum Value of x,
    24.4, !- Maximum Value of x,
    -3.9, !- Minimum Value of y,
    50.0, !- Maximum Value of y,
    0.1980091012514221, !- Minimum Table Output
    0.8616751990898749, !- Maximum Table Output
    Temperature, !- Input Unit Type for x
    Temperature, !- Input Unit Type for y
    Dimensionless, !- Output Unit Type
    1.0, !- Normalization Point
    13.9, -3.9, 0.1980091012514221,
    13.9, -1.1, 0.20388225255972697,
    13.9, 1.7, 0.20975540386803188,
    13.9, 4.4, 0.21562855517633675,
    13.9, 7.2, 0.21814562002275315,
    13.9, 10.0, 0.22150170648464165,
    13.9, 12.8, 0.22485779294653016,
    13.9, 15.6, 0.23240898748577932,
    13.9, 18.3, 0.23576507394766782,
    13.9, 21.1, 0.24247724687144484,
    13.9, 23.9, 0.2475113765642776,
    13.9, 26.7, 0.2710039817974972,
    13.9, 29.4, 0.28862343572241184,
    13.9, 32.2, 0.3247013651877133,
    13.9, 35.0, 0.3448378839590444,
    13.9, 37.8, 0.3716865756541525,
    13.9, 40.6, 0.42370591581342437,
    13.9, 43.3, 0.48075938566552906,
    13.9, 46.1, 0.5143202502844142,
    13.9, 47.8, 0.5462030716723549,
    13.9, 50.0, 0.5906712172923777,
    16.1, -3.9, 0.23744311717861208,
    16.1, -1.1, 0.2441552901023891,
    16.1, 1.7, 0.25170648464163825,
    16.1, 4.4, 0.25757963594994315,
    16.1, 7.2, 0.26093572241183166,
    16.1, 10.0, 0.2651308304891923,
    16.1, 12.8, 0.2693259385665529,
    16.1, 15.6, 0.2785551763367463,
    16.1, 18.3, 0.2844283276450512,
    16.1, 21.1, 0.29197952218430034,
    16.1, 23.9, 0.29785267349260525,
    16.1, 26.7, 0.3381257110352674,
    16.1, 29.4, 0.35910125142207056,
    16.1, 32.2, 0.40776450511945395,
    16.1, 35.0, 0.4312571103526735,
    16.1, 37.8, 0.46481797497155863,
    16.1, 40.6, 0.5319397042093288,
    16.1, 43.3, 0.6066126279863482,
    16.1, 46.1, 0.6485637087599545,
    16.1, 47.8, 0.6888367463026167,
    16.1, 50.0, 0.6494027303754266,
    17.8, -3.9, 0.2785551763367463,
    17.8, -1.1, 0.2869453924914676,
    17.8, 1.7, 0.29533560864618885,
    17.8, 4.4, 0.30288680318543804,
    17.8, 7.2, 0.30708191126279866,
    17.8, 10.0, 0.3112770193401593,
    17.8, 12.8, 0.3171501706484642,
    17.8, 15.6, 0.3280574516496018,
    17.8, 18.3, 0.3347696245733789,
    17.8, 21.1, 0.3448378839590444,
    17.8, 23.9, 0.36161831626848695,
    17.8, 26.7, 0.41195961319681457,
    17.8, 29.4, 0.4396473265073948,
    17.8, 32.2, 0.4967007963594995,
    17.8, 35.0, 0.5302616609783846,
    17.8, 37.8, 0.5713737201365188,
    17.8, 40.6, 0.6368174061433448,
    17.8, 43.3, 0.6754124004550627,
    17.8, 46.1, 0.6980659840728101,
    17.8, 47.8, 0.7467292377701935,
    17.8, 50.0, 0.5680176336746303,
    19.4, -3.9, 0.30120875995449375,
    19.4, -1.1, 0.30959897610921505,
    19.4, 1.7, 0.3179891922639363,
    19.4, 4.4, 0.3272184300341297,
    19.4, 7.2, 0.3314135381114904,
    19.4, 10.0, 0.335608646188851,
    19.4, 12.8, 0.3414817974971559,
    19.4, 15.6, 0.3540671217292378,
    19.4, 18.3, 0.36077929465301484,
    19.4, 21.1, 0.3716865756541525,
    19.4, 23.9, 0.3968572241183163,
    19.4, 26.7, 0.45055460750853243,
    19.4, 29.4, 0.48075938566552906,
    19.4, 32.2, 0.5462030716723549,
    19.4, 35.0, 0.5797639362912401,
    19.4, 37.8, 0.6208759954493743,
    19.4, 40.6, 0.6661831626848692,
    19.4, 43.3, 0.7114903299203641,
    19.4, 46.1, 0.7484072810011377,
    19.4, 47.8, 0.7098122866894199,
    19.4, 50.0, 0.5369738339021616,
    21.1, -3.9, 0.3230233219567691,
    21.1, -1.1, 0.3314135381114904,
    21.1, 1.7, 0.34064277588168373,
    21.1, 4.4, 0.34987201365187715,
    21.1, 7.2, 0.3540671217292378,
    21.1, 10.0, 0.35910125142207056,
    21.1, 12.8, 0.36581342434584757,
    21.1, 15.6, 0.3809158134243459,
    21.1, 18.3, 0.388467007963595,
    21.1, 21.1, 0.40440841865756544,
    21.1, 23.9, 0.4312571103526735,
    21.1, 26.7, 0.4916666666666667,
    21.1, 29.4, 0.5269055745164961,
    21.1, 32.2, 0.5990614334470991,
    21.1, 35.0, 0.6368174061433448,
    21.1, 37.8, 0.6619880546075085,
    21.1, 40.6, 0.7098122866894199,
    21.1, 43.3, 0.7651877133105802,
    21.1, 46.1, 0.7828071672354949,
    21.1, 47.8, 0.664505119453925,
    21.1, 50.0, 0.5034129692832765,
    22.8, -3.9, 0.3700085324232082,
    22.8, -1.1, 0.38007679180887377,
    22.8, 1.7, 0.3909840728100114,
    22.8, 4.4, 0.40105233219567693,
    22.8, 7.2, 0.40692548350398183,
    22.8, 10.0, 0.41195961319681457,
    22.8, 12.8, 0.42034982935153586,
    22.8, 15.6, 0.434613196814562,
    22.8, 18.3, 0.4430034129692833,
    22.8, 21.1, 0.47740329920364055,
    22.8, 23.9, 0.5076080773606372,
    22.8, 26.7, 0.5839590443686007,
    22.8, 29.4, 0.6225540386803186,
    22.8, 32.2, 0.6838026166097839,
    22.8, 35.0, 0.7081342434584756,
    22.8, 37.8, 0.7366609783845279,
    22.8, 40.6, 0.7660267349260523,
    22.8, 43.3, 0.7945534698521047,
    22.8, 46.1, 0.8121729237770194,
    22.8, 47.8, 0.6888367463026167,
    22.8, 50.0, 0.5227104664391354,
    24.4, -3.9, 0.41363765642775885,
    24.4, -1.1, 0.42538395904436865,
    24.4, 1.7, 0.4379692832764505,
    24.4, 4.4, 0.4488765642775882,
    24.4, 7.2, 0.4555887372013652,
    24.4, 10.0, 0.4614618885096701,
    24.4, 12.8, 0.46985210466439137,
    24.4, 15.6, 0.4883105802047782,
    24.4, 18.3, 0.5000568828213879,
    24.4, 21.1, 0.5529152445961321,
    24.4, 23.9, 0.5831200227531286,
    24.4, 26.7, 0.651080773606371,
    24.4, 29.4, 0.6678612059158134,
    24.4, 32.2, 0.7081342434584756,
    24.4, 35.0, 0.7274317406143346,
    24.4, 37.8, 0.7509243458475541,
    24.4, 40.6, 0.7878412969283277,
    24.4, 43.3, 0.8281143344709898,
    24.4, 46.1, 0.8616751990898749,
    24.4, 47.8, 0.730787827076223,
    24.4, 50.0, 0.5554323094425484;

Table:OneIndependentVariable,
    CoolingEIRLowPLR,   !- Name
    Cubic,     !- Curve Type
    LinearInterpolationOfTable, !- Interpolation Type
    0.5,  !- Minimum Value of x,
    1.0, !- Maximum Value of x,
    0.1980091012514221, !- Minimum Table Output
    0.3238623435722412, !- Maximum Table Output
    Dimensionless, !- Input Unit Type for x
    Dimensionless, !- Output Unit Type
    1.0, !- Normalization Point
    ! 0.5, 0.3238623435722412,
    ! 0.6, 0.30456484641638226,
    ! 0.7, 0.2802332195676906,
    ! 0.8, 0.2533845278725825,
    ! 0.9, 0.22821387940841867,
    ! 1.0, 0.1980091012514221;
	0.5, 0.1980091012514221,
	1.0, 0.1980091012514221;

Table:OneIndependentVariable,
    CoolingCombRatio,   !- Name
    Cubic,     !- Curve Type
    LinearInterpolationOfTable, !- Interpolation Type
    1.0,  !- Minimum Value of x,
    1.3, !- Maximum Value of x,
    0.3375, !- Minimum Table Output
    0.5402777777777779, !- Maximum Table Output
    Dimensionless, !- Input Unit Type for x
    Dimensionless, !- Output Unit Type
    1.0, !- Normalization Point
    1.0, 0.5402777777777779,
    1.1, 0.47291666666666665,
    1.2, 0.40625,
    1.3, 0.3375;
  
!-------------------------END OF LG VRF OBJECT---------------------------------  

ZoneTerminalUnitList,
  LG ARUB121BTE4TU List,                                   !- Name
  AHU1 VRF Terminal Unit,                                  !- Zone Terminal Unit Name
  AHU2 VRF Terminal Unit,                                  !- Zone Terminal Unit Name
  AHU3 VRF Terminal Unit,                                  !- Zone Terminal Unit Name
  AHU4 VRF Terminal Unit;                                  !- Zone Terminal Unit Name

OutdoorAir:Node,
  LG ARUB121BTE4 Condenser Inlet Node,                     !- Name
  -1;                                                      !- Height Above Ground
! VRF curves from example file VariableRefrigerantFlow_5Zone.idf Sep 2013

! Curve:Biquadratic,
  ! LG ARUB121BTE4 VRFCoolCapFT,                             !- Name
  ! 0.576856477,                                             !- Coefficient1 Constant
  ! 0.017450222,                                             !- Coefficient2 x
  ! 0.00058326,                                              !- Coefficient3 x**2
  ! 1.15563E-07,                                             !- Coefficient4 y
  ! 7.61504E-09,                                             !- Coefficient5 y**2
  ! -1.1503E-08,                                             !- Coefficient6 x*y
  ! 15,                                                      !- Minimum Value of x
  ! 24,                                                      !- Maximum Value of x
  ! -5,                                                      !- Minimum Value of y
  ! 23,                                                      !- Maximum Value of y
  ! ,                                                        !- Minimum Curve Output
  ! ,                                                        !- Maximum Curve Output
  ! Temperature,                                             !- Input Unit Type for X
  ! Temperature,                                             !- Input Unit Type for Y
  ! Dimensionless;                                           !- Output Unit Type

! Curve:Cubic,
  ! LG ARUB121BTE4 VRFCoolCapFTBoundary,                     !- Name
  ! 25.73473775,                                             !- Coefficient1 Constant
  ! -0.03150043,                                             !- Coefficient2 x
  ! -0.01416595,                                             !- Coefficient3 x**2
  ! 0,                                                       !- Coefficient4 x**3
  ! 11,                                                      !- Minimum Value of x
  ! 30,                                                      !- Maximum Value of x
  ! ,                                                        !- Minimum Curve Output
  ! ,                                                        !- Maximum Curve Output
  ! Temperature,                                             !- Input Unit Type for X
  ! Temperature;                                             !- Output Unit Type

! Curve:Biquadratic,
  ! LG ARUB121BTE4 VRFCoolCapFTHi,                           !- Name
  ! 0.6861551,                                               !- Coefficient1 Constant
  ! 0.0207869,                                               !- Coefficient2 x
  ! 0.0005445,                                               !- Coefficient3 x**2
  ! -0.0016098,                                              !- Coefficient4 y
  ! -6.254E-07,                                              !- Coefficient5 y**2
  ! -0.000339,                                               !- Coefficient6 x*y
  ! 15,                                                      !- Minimum Value of x
  ! 24,                                                      !- Maximum Value of x
  ! 16,                                                      !- Minimum Value of y
  ! 43,                                                      !- Maximum Value of y
  ! ,                                                        !- Minimum Curve Output
  ! ,                                                        !- Maximum Curve Output
  ! Temperature,                                             !- Input Unit Type for X
  ! Temperature,                                             !- Input Unit Type for Y
  ! Dimensionless;                                           !- Output Unit Type

! Curve:Biquadratic,
  ! LG ARUB121BTE4 VRFCoolEIRFT,                             !- Name
  ! 0.989010541,                                             !- Coefficient1 Constant
  ! -0.02347967,                                             !- Coefficient2 x
  ! 0.000199711,                                             !- Coefficient3 x**2
  ! 0.005968336,                                             !- Coefficient4 y
  ! -1.0289E-07,                                             !- Coefficient5 y**2
  ! -0.00015686,                                             !- Coefficient6 x*y
  ! 15,                                                      !- Minimum Value of x
  ! 24,                                                      !- Maximum Value of x
  ! -5,                                                      !- Minimum Value of y
  ! 23,                                                      !- Maximum Value of y
  ! ,                                                        !- Minimum Curve Output
  ! ,                                                        !- Maximum Curve Output
  ! Temperature,                                             !- Input Unit Type for X
  ! Temperature,                                             !- Input Unit Type for Y
  ! Dimensionless;                                           !- Output Unit Type

! Curve:Cubic,
  ! LG ARUB121BTE4 VRFCoolEIRFTBoundary,                     !- Name
  ! 25.73473775,                                             !- Coefficient1 Constant
  ! -0.03150043,                                             !- Coefficient2 x
  ! -0.01416595,                                             !- Coefficient3 x**2
  ! 0,                                                       !- Coefficient4 x**3
  ! 15,                                                      !- Minimum Value of x
  ! 24,                                                      !- Maximum Value of x
  ! ,                                                        !- Minimum Curve Output
  ! ,                                                        !- Maximum Curve Output
  ! Temperature,                                             !- Input Unit Type for X
  ! Temperature;                                             !- Output Unit Type

! Curve:Biquadratic,
  ! LG ARUB121BTE4 VRFCoolEIRFTHi,                           !- Name
  ! 0.18293171,                                              !- Coefficient1 Constant
  ! 0.01635442,                                              !- Coefficient2 x
  ! -0.0003505,                                              !- Coefficient3 x**2
  ! 0.02375694,                                              !- Coefficient4 y
  ! 0.00017854,                                              !- Coefficient5 y**2
  ! -0.0006177,                                              !- Coefficient6 x*y
  ! 15,                                                      !- Minimum Value of x
  ! 24,                                                      !- Maximum Value of x
  ! 16,                                                      !- Minimum Value of y
  ! 43,                                                      !- Maximum Value of y
  ! ,                                                        !- Minimum Curve Output
  ! ,                                                        !- Maximum Curve Output
  ! Temperature,                                             !- Input Unit Type for X
  ! Temperature,                                             !- Input Unit Type for Y
  ! Dimensionless;                                           !- Output Unit Type

! Curve:Cubic,
  ! LG ARUB121BTE4 CoolingEIRLowPLR,                         !- Name
  ! 0.4628123,                                               !- Coefficient1 Constant
  ! -1.0402406,                                              !- Coefficient2 x
  ! 2.17491,                                                 !- Coefficient3 x**2
  ! -0.5974817,                                              !- Coefficient4 x**3
  ! 0,                                                       !- Minimum Value of x
  ! 1,                                                       !- Maximum Value of x
  ! ,                                                        !- Minimum Curve Output
  ! ,                                                        !- Maximum Curve Output
  ! Temperature,                                             !- Input Unit Type for X
  ! Temperature;                                             !- Output Unit Type

! Curve:Quadratic,
  ! LG ARUB121BTE4 CoolingEIRHiPLR,                          !- Name
  ! 1.0,                                                     !- Coefficient1 Constant
  ! 0.0,                                                     !- Coefficient2 x
  ! 0.0,                                                     !- Coefficient3 x**2
  ! 1.0,                                                     !- Minimum Value of x
  ! 1.5,                                                     !- Maximum Value of x
  ! ,                                                        !- Minimum Curve Output
  ! ,                                                        !- Maximum Curve Output
  ! Dimensionless,                                           !- Input Unit Type for X
  ! Dimensionless;                                           !- Output Unit Type

! Curve:Linear,
  ! LG ARUB121BTE4 CoolingCombRatio,                         !- Name
  ! 0.618055,                                                !- Coefficient1 Constant
  ! 0.381945,                                                !- Coefficient2 x
  ! 1.0,                                                     !- Minimum Value of x
  ! 1.5,                                                     !- Maximum Value of x
  ! 1.0,                                                     !- Minimum Curve Output
  ! 1.2,                                                     !- Maximum Curve Output
  ! Dimensionless,                                           !- Input Unit Type for X
  ! Dimensionless;                                           !- Output Unit Type

! CURVE:QUADRATIC,
  ! LG ARUB121BTE4 VRFCPLFFPLR,                              !- Name
  ! 0.85,                                                    !- Coefficient1 Constant
  ! 0.15,                                                    !- Coefficient2 x
  ! 0.0,                                                     !- Coefficient3 x**2
  ! 0.0,                                                     !- Minimum Value of x
  ! 1.0,                                                     !- Maximum Value of x
  ! 0.85,                                                    !- Minimum Curve Output
  ! 1.0,                                                     !- Maximum Curve Output
  ! Dimensionless,                                           !- Input Unit Type for X
  ! Dimensionless;                                           !- Output Unit Type

! Curve:Biquadratic,
  ! LG ARUB121BTE4 VRFHeatCapFT,                             !- Name
  ! 1.014599599,                                             !- Coefficient1 Constant
  ! -0.002506703,                                            !- Coefficient2 x
  ! -0.000141599,                                            !- Coefficient3 x**2
  ! 0.026931595,                                             !- Coefficient4 y
  ! 1.83538E-06,                                             !- Coefficient5 y**2
  ! -0.000358147,                                            !- Coefficient6 x*y
  ! 15,                                                      !- Minimum Value of x
  ! 27,                                                      !- Maximum Value of x
  ! -20,                                                     !- Minimum Value of y
  ! 15,                                                      !- Maximum Value of y
  ! ,                                                        !- Minimum Curve Output
  ! ,                                                        !- Maximum Curve Output
  ! Temperature,                                             !- Input Unit Type for X
  ! Temperature,                                             !- Input Unit Type for Y
  ! Dimensionless;                                           !- Output Unit Type

! Curve:Cubic,
  ! LG ARUB121BTE4 VRFHeatCapFTBoundary,                     !- Name
  ! -7.6000882,                                              !- Coefficient1 Constant
  ! 3.05090016,                                              !- Coefficient2 x
  ! -0.1162844,                                              !- Coefficient3 x**2
  ! 0.0,                                                     !- Coefficient4 x**3
  ! 15,                                                      !- Minimum Value of x
  ! 27,                                                      !- Maximum Value of x
  ! ,                                                        !- Minimum Curve Output
  ! ,                                                        !- Maximum Curve Output
  ! Temperature,                                             !- Input Unit Type for X
  ! Temperature;                                             !- Output Unit Type

! Curve:Biquadratic,
  ! LG ARUB121BTE4 VRFHeatCapFTHi,                           !- Name
  ! 1.161134821,                                             !- Coefficient1 Constant
  ! 0.027478868,                                             !- Coefficient2 x
  ! -0.00168795,                                             !- Coefficient3 x**2
  ! 0.001783378,                                             !- Coefficient4 y
  ! 2.03208E-06,                                             !- Coefficient5 y**2
  ! -6.8969E-05,                                             !- Coefficient6 x*y
  ! 15,                                                      !- Minimum Value of x
  ! 27,                                                      !- Maximum Value of x
  ! -10,                                                     !- Minimum Value of y
  ! 15,                                                      !- Maximum Value of y
  ! ,                                                        !- Minimum Curve Output
  ! ,                                                        !- Maximum Curve Output
  ! Temperature,                                             !- Input Unit Type for X
  ! Temperature,                                             !- Input Unit Type for Y
  ! Dimensionless;                                           !- Output Unit Type

! Curve:Biquadratic,
  ! LG ARUB121BTE4 VRFHeatEIRFT,                             !- Name
  ! 0.87465501,                                              !- Coefficient1 Constant
  ! -0.01319754,                                             !- Coefficient2 x
  ! 0.00110307,                                              !- Coefficient3 x**2
  ! -0.0133118,                                              !- Coefficient4 y
  ! 0.00089017,                                              !- Coefficient5 y**2
  ! -0.00012766,                                             !- Coefficient6 x*y
  ! 15,                                                      !- Minimum Value of x
  ! 27,                                                      !- Maximum Value of x
  ! -20,                                                     !- Minimum Value of y
  ! 12,                                                      !- Maximum Value of y
  ! ,                                                        !- Minimum Curve Output
  ! ,                                                        !- Maximum Curve Output
  ! Temperature,                                             !- Input Unit Type for X
  ! Temperature,                                             !- Input Unit Type for Y
  ! Dimensionless;                                           !- Output Unit Type

! Curve:Cubic,
  ! LG ARUB121BTE4 VRFHeatEIRFTBoundary,                     !- Name
  ! -7.6000882,                                              !- Coefficient1 Constant
  ! 3.05090016,                                              !- Coefficient2 x
  ! -0.1162844,                                              !- Coefficient3 x**2
  ! 0.0,                                                     !- Coefficient4 x**3
  ! 15,                                                      !- Minimum Value of x
  ! 27,                                                      !- Maximum Value of x
  ! -20,                                                     !- Minimum Curve Output
  ! 15,                                                      !- Maximum Curve Output
  ! Temperature,                                             !- Input Unit Type for X
  ! Temperature;                                             !- Output Unit Type

! Curve:Biquadratic,
  ! LG ARUB121BTE4 VRFHeatEIRFTHi,                           !- Name
  ! 2.504005146,                                             !- Coefficient1 Constant
  ! -0.05736767,                                             !- Coefficient2 x
  ! 4.07336E-05,                                             !- Coefficient3 x**2
  ! -0.12959669,                                             !- Coefficient4 y
  ! 0.00135839,                                              !- Coefficient5 y**2
  ! 0.00317047,                                              !- Coefficient6 x*y
  ! 15,                                                      !- Minimum Value of x
  ! 27,                                                      !- Maximum Value of x
  ! -10,                                                     !- Minimum Value of y
  ! 15,                                                      !- Maximum Value of y
  ! ,                                                        !- Minimum Curve Output
  ! ,                                                        !- Maximum Curve Output
  ! Temperature,                                             !- Input Unit Type for X
  ! Temperature,                                             !- Input Unit Type for Y
  ! Dimensionless;                                           !- Output Unit Type

! Curve:Cubic,
  ! LG ARUB121BTE4 HeatingEIRLowPLR,                         !- Name
  ! 0.1400093,                                               !- Coefficient1 Constant
  ! 0.6415002,                                               !- Coefficient2 x
  ! 0.1339047,                                               !- Coefficient3 x**2
  ! 0.0845859,                                               !- Coefficient4 x**3
  ! 0,                                                       !- Minimum Value of x
  ! 1,                                                       !- Maximum Value of x
  ! ,                                                        !- Minimum Curve Output
  ! ,                                                        !- Maximum Curve Output
  ! Dimensionless,                                           !- Input Unit Type for X
  ! Dimensionless;                                           !- Output Unit Type

! Curve:Quadratic,
  ! LG ARUB121BTE4 HeatingEIRHiPLR,                          !- Name
  ! 2.4294355,                                               !- Coefficient1 Constant
  ! -2.235887,                                               !- Coefficient2 x
  ! 0.8064516,                                               !- Coefficient3 x**2
  ! 1.0,                                                     !- Minimum Value of x
  ! 1.5,                                                     !- Maximum Value of x
  ! ,                                                        !- Minimum Curve Output
  ! ,                                                        !- Maximum Curve Output
  ! Dimensionless,                                           !- Input Unit Type for X
  ! Dimensionless;                                           !- Output Unit Type

! Curve:Linear,
  ! LG ARUB121BTE4 HeatingCombRatio,                         !- Name
  ! 0.96034,                                                 !- Coefficient1 Constant
  ! 0.03966,                                                 !- Coefficient2 x
  ! 1.0,                                                     !- Minimum Value of x
  ! 1.5,                                                     !- Maximum Value of x
  ! 1.0,                                                     !- Minimum Curve Output
  ! 1.023,                                                   !- Maximum Curve Output
  ! Dimensionless,                                           !- Input Unit Type for X
  ! Dimensionless;                                           !- Output Unit Type

! Curve:Biquadratic,
  ! LG ARUB121BTE4 CoolingLengthCorrectionFactor,            !- Name
  ! 1.0693794,                                               !- Coefficient1 Constant
  ! -0.0014951,                                              !- Coefficient2 x
  ! 2.56E-06,                                                !- Coefficient3 x**2
  ! -0.1151104,                                              !- Coefficient4 y
  ! 0.0511169,                                               !- Coefficient5 y**2
  ! -0.0004369,                                              !- Coefficient6 x*y
  ! 8,                                                       !- Minimum Value of x
  ! 175,                                                     !- Maximum Value of x
  ! 0.5,                                                     !- Minimum Value of y
  ! 1.5,                                                     !- Maximum Value of y
  ! ,                                                        !- Minimum Curve Output
  ! ,                                                        !- Maximum Curve Output
  ! Distance,                                                !- Input Unit Type for X
  ! Dimensionless,                                           !- Input Unit Type for Y
  ! Dimensionless;                                           !- Output Unit Type

Sizing:System,
  DOAS,                                                    !- AirLoop Name
  VentilationRequirement,                                  !- Type of Load to Size On
  0.2832,                                                  !- Design Outdoor Air Flow Rate {m3/s} BASEVALUE: 0.2832 !ThermalResponse DOAS OA FlowRate
  1.0,                                                     !- Central Heating Maximum System Air Flow Ratio
  2,                                                       !- Preheat Design Temperature {C}
  0.008,                                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  11,                                                      !- Precool Design Temperature {C}
  0.008,                                                   !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  ! 14.4,                                                    !- Central Cooling Design Supply Air Temperature {C} 
  17.8,                                                    !- Central Cooling Design Supply Air Temperature {C} BASEVALUE: 17.8 !ThermalResponse DOAS OA SupTemp %%20150624%% SETPOINT CHANGED TO 17.8 (64F)
  ! 20,                                                      !- Central Heating Design Supply Air Temperature {C}
  0,                                                      !- Central Heating Design Supply Air Temperature {C} %%20150624%% SET TO 0 TO TURN OFF REHEAT %%20150624%% CHANGED TO TURN OFF REHEAT
  NonCoincident,                                           !- Type of Zone Sum to Use
  Yes,                                                     !- 100% Outdoor Air in Cooling
  Yes,                                                     !- 100% Outdoor Air in Heating
  0.00924,                                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.003,                                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  Flow/System,                                             !- Cooling Supply Air Flow Rate Method
  0.2832,                                                  !- Cooling Supply Air Flow Rate {m3/s} !ThermalResponse DOAS OA FlowRate
  ,                                                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  Flow/System,                                             !- Heating Supply Air Flow Rate Method
  0.2832,                                                  !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                                 !- System Outdoor Air Method
  1.0,                                                     !- Zone Maximum Outdoor Air Fraction
  CoolingDesignCapacity,                                   !- Cooling Design Capacity Method
  autosize,                                                !- Cooling Design Capacity {W}
  ,                                                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                                   !- Heating Design Capacity Method
  autosize,                                                !- Heating Design Capacity {W}
  ,                                                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                                        !- Fraction of Autosized Heating Design Capacity
  OnOff;   

  

  
AirLoopHVAC,
  DOAS,                                                    !- Name
  ,                                                        !- Controller List Name
  DOAS Availability Managers,                              !- Availability Manager List Name
  autosize,                                                !- Design Supply Air Flow Rate {m3/s}
  DOAS Branches,                                           !- Branch List Name
  ,                                                        !- Connector List Name
  DOAS Air Loop Inlet,                                     !- Supply Side Inlet Node Name
  DOAS Return Air Outlet,                                  !- Demand Side Outlet Node Name
  DOAS Supply Path Inlet,                                  !- Demand Side Inlet Node Names
  DOAS Supply Fan Outlet;                                  !- Supply Side Outlet Node Names

BranchList,
  DOAS Branches,                                           !- Name
  DOAS Main Branch;                                        !- Branch Name

Branch,
  DOAS Main Branch,                                        !- Name
  autosize,                                                !- Maximum Flow Rate {m3/s}
  ,                                                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,                            !- Component Object Type
  DOAS OA System,                                          !- Component Name
  DOAS Air Loop Inlet,                                     !- Component Inlet Node Name
  DOAS Mixed Air Outlet,                                   !- Component Outlet Node Name
  Passive,                                                 !- Component Branch Control Type
  CoilSystem:Cooling:DX,                                   !- Component Object Type
  DOAS DX Cooling System,                                  !- Component Name
  DOAS Mixed Air Outlet,                                   !- Component Inlet Node Name
  DOAS Cooling Coil Outlet,                                !- Component Outlet Node Name
  Passive,                                                 !- Component Branch Control Type
  Coil:Heating:Electric,                                   !- Component Object Type
  DOAS Heating Coil,                                       !- Component Name
  DOAS Cooling Coil Outlet,                                !- Component Inlet Node Name
  DOAS Heating Coil Outlet,                                !- Component Outlet Node Name
  Passive,                                                 !- Component Branch Control Type
  Fan:VariableVolume,                                      !- Component Object Type
  DOAS Supply Fan,                                         !- Component Name
  DOAS Heating Coil Outlet,                                !- Component Inlet Node Name
  DOAS Supply Fan Outlet,                                  !- Component Outlet Node Name
  Active;                                                  !- Component Branch Control Type

AirLoopHVAC:SupplyPath,
  DOAS Supply Path,                                        !- Name
  DOAS Supply Path Inlet,                                  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,                                !- Component Object Type
  DOAS Zone Splitter;                                      !- Component Name

AirLoopHVAC:ZoneSplitter,
  DOAS Zone Splitter,                                      !- Name
  DOAS Supply Path Inlet,                                  !- Inlet Node Name
  AHU1 Zone Equip Inlet,                                   !- Outlet Node Name
  AHU2 Zone Equip Inlet,                                   !- Outlet Node Name
  AHU3 Zone Equip Inlet;                                   !- Outlet Node Name

AirLoopHVAC:ReturnPath,
  DOAS Return Path,                                        !- Name
  DOAS Return Air Outlet,                                  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                                   !- Component Object Type
  DOAS Zone Mixer;                                         !- Component Name

AirLoopHVAC:ZoneMixer,
  DOAS Zone Mixer,                                         !- Name
  DOAS Return Air Outlet,                                  !- Outlet Node Name
  AHU1 Return Outlet,                                      !- Inlet Node Name
  AHU2 Return Outlet,                                      !- Inlet Node Name
  AHU3 Return Outlet;                                      !- Inlet Node Name

AvailabilityManagerAssignmentList,
  DOAS Availability Managers,                              !- Name
  AvailabilityManager:Scheduled,                           !- Availability Manager Object Type
  DOAS Availability;                                       !- Availability Manager Name

AvailabilityManager:Scheduled,
  DOAS Availability,                                       !- Name
  DOAS_Operation_Schedule;                                 !- Schedule Name

NodeList,
  DOAS Cooling Setpoint Nodes,                             !- Name
  DOAS Cooling Coil Outlet;                                !- Node Name

Schedule:Compact,
  ! HVACTemplate-Always 14.4,                                !- Name %%20150624%% SETPOINT CHANGED TO 17.8 (64F)
  HVACTemplate-Always 17.8,                                !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  ! 14.4;                                                    !- Field 4
  17.8;                                                    !- Field 4 !ThermalResponse DOAS OA SupTemp %%20150624%% SETPOINT CHANGED TO 17.8 (64F)

SetpointManager:Scheduled,
  DOAS Cooling Supply Air Temp Manager,                    !- Name
  Temperature,                                             !- Control Variable
  ! HVACTemplate-Always 14.4,                                !- Schedule Name
  HVACTemplate-Always 17.8,                                !- Schedule Name %%20150624%% SETPOINT CHANGED TO 17.8 (64F)
  DOAS Supply Fan Outlet;                                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS Cooling Coil Air Temp Manager,                      !- Name
  Temperature,                                             !- Control Variable
  DOAS Supply Fan Outlet,                                  !- Reference Setpoint Node Name
  DOAS Heating Coil Outlet,                                !- Fan Inlet Node Name
  DOAS Supply Fan Outlet,                                  !- Fan Outlet Node Name
  DOAS Cooling Setpoint Nodes;                             !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  DOAS DX Cooling System,                                  !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  DOAS Mixed Air Outlet,                                   !- DX Cooling Coil System Inlet Node Name
  DOAS Cooling Coil Outlet,                                !- DX Cooling Coil System Outlet Node Name
  DOAS Cooling Coil Outlet,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoStageWithHumidityControlMode,         !- Cooling Coil Object Type
  DOAS Cooling Coil,                                       !- Cooling Coil Name
  None,                                                    !- Dehumidification Control Type
  Yes,                                                     !- Run on Sensible Load
  No;                                                      !- Run on Latent Load

Coil:Cooling:DX:TwoStageWithHumidityControlMode,
  DOAS Cooling Coil,                                       !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  DOAS Mixed Air Outlet,                                   !- Air Inlet Node Name
  DOAS Cooling Coil Outlet,                                !- Air Outlet Node Name
  ,                                                        !- Crankcase Heater Capacity
  ,                                                        !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater
  2,                                                       !- Number of Capacity Stages
  0,                                                       !- Number of Enhanced Dehumidification Modes
  CoilPerformance:DX:Cooling,                              !- Normal Mode Stage 1 Coil Performance Object Type
  DOAS Standard Perf 1,                                    !- Normal Mode Stage 1 Coil Performance Name
  CoilPerformance:DX:Cooling,                              !- Normal Mode Stage 1+2 Coil Performance Object Type
  DOAS Standard Perf 1+2,                                  !- Normal Mode Stage 1+2 Coil Performance Name
  ,                                                        !- Dehumidification Mode 1 Stage 1 Coil Performance Object Type
  ,                                                        !- Dehumidification Mode 1 Stage 1 Coil Performance Name
  ,                                                        !- Dehumidification Mode 1 Stage 1+2 Coil Performance Object Type
  ,                                                        !- Dehumidification Mode 1 Stage 1+2 Coil Performance Name
  ,                                                        !- Supply Water Storage Tank Name
  ;                                                        !- Condensate Collection Water Storage Tank Name

CoilPerformance:DX:Cooling,
  DOAS Standard Perf 1,                                    !- Name
  5278.5,                                              !- Rated Total Cooling Capacity %%20150624%% CHANGED FROM AUTOSIZE TO 5278.5 (1.5 TONS)
  autosize,                                                !- Rated Sensible Heat Ratio 
  1.67,                                                       !- Rated COP %%20150624%%
  0.5664,                                                !- Rated Air Flow Rate %%20150624%% CHANGED FROM AUTOSIZE TO 0.5664 (1200 CFM)
  0.5,                                                     !- Fraction of Air Flow Bypassed Around Coil
  DOAS DX Coil Std Cap-FT,                                 !- Total Cooling Capacity Function of Temperature Curve Name
  DOAS DX Coil Cap-FF,                                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOAS DX Coil Std EIR-FT,                                 !- Energy Input Ratio Function of Temperature Curve Name
  DOAS DX Coil EIR-FF,                                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOAS DX Coil PLF,                                        !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Nominal Time for Condensate Removal to Begin
  ,                                                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  ,                                                        !- Maximum Cycling Rate
  ;                                                        !- Latent Capacity Time Constant

CoilPerformance:DX:Cooling,
  DOAS Standard Perf 1+2,                                  !- Name
  10557,                                                    !- Rated Total Cooling Capacity %%20150624%% CHANGED FROM AUTOSIZE TO 10557 (3 TONS)
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  1.67,                                                       !- Rated COP %%20150624%%
  0.5664,                                                !- Rated Air Flow Rate %%20150624%% CHANGED FROM AUTOSIZE TO 0.5664 (1200 CFM)
  0.0,                                                     !- Fraction of Air Flow Bypassed Around Coil
  DOAS DX Coil Std Cap-FT,                                 !- Total Cooling Capacity Function of Temperature Curve Name
  DOAS DX Coil Cap-FF,                                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOAS DX Coil Std EIR-FT,                                 !- Energy Input Ratio Function of Temperature Curve Name
  DOAS DX Coil EIR-FF,                                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOAS DX Coil PLF,                                        !- Part Load Fraction Correlation Curve Name
  ,                                                        !- Nominal Time for Condensate Removal to Begin
  ,                                                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  ,                                                        !- Maximum Cycling Rate
  ;                                                        !- Latent Capacity Time Constant

Curve:Biquadratic,
  DOAS DX Coil Std Cap-FT,                                 !- Name
  1.067939449,                                             !- Coefficient1 Constant
  -0.031261829,                                            !- Coefficient2 x
  0.001974308,                                             !- Coefficient3 x**2
  -0.002726426,                                            !- Coefficient4 y
  -5.52654E-05,                                            !- Coefficient5 y**2
  -6.31169E-05,                                            !- Coefficient6 x*y
  -100,                                                    !- Minimum Value of x
  100,                                                     !- Maximum Value of x
  -100,                                                    !- Minimum Value of y
  100;                                                     !- Maximum Value of y

Curve:Quadratic,
  DOAS DX Coil Cap-FF,                                     !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  DOAS DX Coil Std EIR-FT,                                 !- Name
  0.174059889,                                             !- Coefficient1 Constant
  0.022281508,                                             !- Coefficient2 x
  -0.000134077,                                            !- Coefficient3 x**2
  0.028298025,                                             !- Coefficient4 y
  0.00048510,                                              !- Coefficient5 y**2
  -0.001677095,                                            !- Coefficient6 x*y
  -100,                                                    !- Minimum Value of x
  100,                                                     !- Maximum Value of x
  -100,                                                    !- Minimum Value of y
  100;                                                     !- Maximum Value of y

Curve:Quadratic,
  DOAS DX Coil EIR-FF,                                     !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  DOAS DX Coil PLF,                                        !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Coil:Heating:Electric,
  DOAS Heating Coil,                                       !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  DOAS Cooling Coil Outlet,                                !- Air Inlet Node Name
  DOAS Heating Coil Outlet,                                !- Air Outlet Node Name
  DOAS Heating Coil Outlet;                                !- Coil Temp Setpoint Node

Schedule:Compact,
  ! HVACTemplate-Always 20,                                  !- Name
  HVACTemplate-Always 0,                                  !- Name %%20150624%% CHANGED TO TURN OFF REHEAT
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  ! 20;                                                      !- Field 4
  0;                                                      !- Field 4 %%20150624%% CHANGED TO TURN OFF REHEAT
! NOTE:  Heating supply air setpoint is placed on Supply Path Inlet node to allow separate heating and cooling setpoints.
! SetpointManager:MixedAir <system name> Heating Coil Air Temp Manager adjusts this setpoint for fan heat and places it on the Heating Coil Outlet

SetpointManager:Scheduled,
  DOAS Heating Supply Air Temp Manager,                    !- Name
  Temperature,                                             !- Control Variable
  ! HVACTemplate-Always 20,                                  !- Schedule Name
  HVACTemplate-Always 0,                                  !- Schedule Name %%20150624%% CHANGED TO TURN OFF REHEAT
  DOAS Supply Path Inlet;                                  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS Heating Coil Air Temp Manager,                      !- Name
  Temperature,                                             !- Control Variable
  DOAS Supply Path Inlet,                                  !- Reference Setpoint Node Name
  DOAS Heating Coil Outlet,                                !- Fan Inlet Node Name
  DOAS Supply Fan Outlet,                                  !- Fan Outlet Node Name
  DOAS Heating Coil Outlet;                                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  DOAS Supply Fan,                                         !- Name
  DOAS_Operation_Schedule,                                 !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  249,                                                     !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  Fraction,                                                !- Fan Minimum Flow Rate Input Method For Fan Power
  0.0,                                                     !- Minimum Flow Fraction For Fan Power
  ,                                                        !- Minimum Air Flow Rate For Fan Power {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  0.0015302446,                                            !- Fan Power Coefficient 1
  0.0052080574,                                            !- Fan Power Coefficient 2
  1.1086242,                                               !- Fan Power Coefficient 3
  -0.11635563,                                             !- Fan Power Coefficient 4
  0,                                                       !- Fan Power Coefficient 5
  DOAS Heating Coil Outlet,                                !- Comp Inlet Node Name
  DOAS Supply Fan Outlet;                                  !- Comp Outlet Node Name

OutdoorAir:NodeList,
  DOAS Outdoor Air Inlet;                                  !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem,
  DOAS OA System,                                          !- Name
  DOAS OA System Controllers,                              !- Controller List Name
  DOAS OA System Equipment,                                !- Outdoor Air Equipment List Name
  DOAS Availability Managers;                              !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  DOAS OA System Controllers,                              !- Name
  Controller:OutdoorAir,                                   !- Controller Object Type
  DOAS OA Controller;                                      !- Controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DOAS OA System Equipment,                                !- Name
  OutdoorAir:Mixer,                                        !- Component Object Type
  DOAS OA Mixing Box;                                      !- Component Name

OutdoorAir:Mixer,
  DOAS OA Mixing Box,                                      !- Name
  DOAS Mixed Air Outlet,                                   !- Mixed Air Node Name
  DOAS Outdoor Air Inlet,                                  !- Outdoor Air Stream Node Name
  DOAS Relief Air Outlet,                                  !- Relief Air Stream Node Name
  DOAS Air Loop Inlet;                                     !- Return Air Stream Node Name

Controller:OutdoorAir,
  DOAS OA Controller,                                      !- Name
  DOAS Relief Air Outlet,                                  !- Relief Air Outlet Node Name
  DOAS Air Loop Inlet,                                     !- Return Air Node Name
  DOAS Mixed Air Outlet,                                   !- Mixed Air Node Name
  DOAS Outdoor Air Inlet,                                  !- Actuator Node Name
  0.2832,                                                  !- Minimum Outdoor Air Flow Rate {m3/s} !ThermalResponse DOAS OA FlowRate
  0.2832,                                                  !- Maximum Outdoor Air Flow Rate {m3/s} !ThermalResponse DOAS OA FlowRate
  NoEconomizer,                                            !- Economizer Control Type
  ModulateFlow,                                            !- Economizer Control Action Type
  ,                                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                                        !- Economizer Maximum Limit Dewpoint Temperature (C)
  ,                                                        !- Electronic Enthalpy Limit Curve Name
  ,                                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                                               !- Lockout Type
  ProportionalMinimum,                                     !- Minimum Limit Type
  ,                                                        !- Minimum Outdoor Air Schedule Name
  ,                                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                                        !- Maximum Fraction of Outdoor Air Schedule Name
  ;                                                        !- Mechanical Ventilation Controller Name
  
!-----------------------LOADS BY END USE----------------------------------------------
!Use this output with 20150622_MonthlyEndUses_BJF.xlsx spreadsheet to graph
! Output:Meter,Fans:Electricity,monthly; !- [J]
! Output:Meter,Transfer Fan:InteriorEquipment:Electricity,monthly; !- [J]
! Output:Meter,Cooling:Electricity,monthly; !- [J]
! Output:Meter,Heating:Electricity,monthly; !- [J]
! Output:Meter,ExteriorLights:Electricity,monthly; !- [J]
! Output:Meter,InteriorLights:Electricity,monthly; !- [J]
! Output:Meter,ATMs:InteriorEquipment:Electricity,monthly; !- [J]
! Output:Meter,ATMs:ExteriorEquipment:Electricity,monthly; !- [J]
! Output:Meter,Plugs:InteriorEquipment:Electricity,monthly; !- [J]
! Output:Meter,Electricity:Facility,monthly; !- [J]
!--------------------------------------------------------------------------------------


!-----------------------AAON DAILY ENERGY AND AV TEMP----------------------------------
! Output:Variable,*,Air System Electric Energy,daily; !- HVAC Sum [J] !Total Electric Energy of DOAS
! Output:Variable,*,Site Outdoor Air Drybulb Temperature,daily; !- Zone Average [C]
!--------------------------------------------------------------------------------------

!-----------------------LG DAILY ENERGY AND AV TEMP------------------------------------
! Output:Variable,*,VRF Heat Pump Cooling Electric Energy,daily; !- HVAC Sum [J] #LG CONDENSER UNIT COMPRESSOR AND CONDENSER FAN ENERGY
! Output:Variable,*,Site Outdoor Air Drybulb Temperature,daily; !- Zone Average [C]
!--------------------------------------------------------------------------------------

!-----------------------FAN ENERGY-----------------------------------------------------
! Output:Variable,*,Air System Fan Electric Energy,daily; !- HVAC Sum [J] ## DOAS FAN ENERGY ONLY
! Output:Variable,*,Fan Electric Energy,HOURLY; !- HVAC Sum [J] ##VRF AHU FAN ENERGY
!--------------------------------------------------------------------------------------


! Output:Variable,*,Zone Thermostat Cooling Setpoint Temperature,hourly; !- Zone Average [C]
! Output:Variable,*,Zone Cooling Setpoint Not Met Time,hourly; !- Zone Sum [hr]
! Output:Variable,*,System Node Standard Density Volume Flow Rate,hourly; !- HVAC Average [m3/s]
! Output:Variable,*,VRF Heat Pump Cooling Electric Energy,hourly; !- HVAC Sum [J] #LG Condenser Unit compressor and condenser fan energy

! Output:Variable,DOAS Supply Fan Outlet,System Node Temperature,hourly; !- HVAC Average [C]
! Output:Variable,*,Air System Electric Energy,daily; !- HVAC Sum [J] !Total Electric Energy of DOAS
! Output:Variable,DOAS Supply Fan Outlet,System Node Relative Humidity,hourly; !- HVAC Average [%]
! Output:Variable,DOAS Supply Fan Outlet,System Node Standard Density Volume Flow Rate,hourly; !- HVAC Average [m3/s]
! Output:Variable,*,Site Outdoor Air Drybulb Temperature,daily; !- Zone Average [C]
! Output:Variable,*,Site Outdoor Air Relative Humidity,hourly; !- Zone Average [C]

! Output:Variable,*,Surface Window Switchable Glazing Switching Factor,hourly; !- Zone Average []
! Output:Variable,AHU3 Win SE Office 2,Surface Outside Face Incident Beam Solar Radiation Rate per Area,hourly; !- Zone Average [W/m2]
! Output:Variable,AHU1 Win NW Office 1,Surface Outside Face Incident Beam Solar Radiation Rate per Area,hourly; !- Zone Average [W/m2]
! Output:Variable,AHU2 Win NE Break Room,Surface Outside Face Incident Beam Solar Radiation Rate per Area,hourly; !- Zone Average [W/m2]
! Output:Variable,AHU3 Win SW Office,Surface Outside Face Incident Beam Solar Radiation Rate per Area,hourly; !- Zone Average [W/m2]
! Output:Variable,*,Zone Infiltration Air Change Rate,hourly; !- HVAC Average [ach]


! Output:Variable,*,Zone VRF Air Terminal Total Cooling Energy,hourly; !- HVAC Sum [J]
! Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,hourly; !- Zone Average [W]


! Output:Variable,AHU1 VRF Supply Inlet,System Node Standard Density Volume Flow Rate,hourly; !- HVAC Average [m3/s]
! Output:Variable,*,VRF Heat Pump Total Cooling Rate,hourly; !- HVAC Average [W]

! Output:Variable,*,VRF Heat Pump Part Load Ratio,hourly; !- HVAC Average []
! Output:Variable,*,Coil System Part Load Ratio,hourly; !- HVAC Average []
! Output:Variable,*,VRF Heat Pump Maximum Capacity Cooling Rate,hourly; !- HVAC Average [W]
! Output:Variable,*,VRF Heat Pump Cooling COP,hourly; !- HVAC Average []
! Output:Variable,*,VRF Heat Pump Total Cooling Rate,hourly; !- HVAC Average [W]
! Output:Variable,*,VRF Heat Pump Terminal Unit Cooling Load Rate,hourly; !- HVAC Average [W]


! Output:Variable,VRFCoolCapFT,Performance Curve Output Value,hourly; !- HVAC Average []
! Output:Variable,VRFCoolEIRFT,Performance Curve Output Value,hourly; !- HVAC Average []
! Output:Variable,CoolingCombRatio,Performance Curve Output Value,hourly; !- HVAC Average []
! Output:Variable,CoolingEIRLowPLR,Performance Curve Output Value,hourly; !- HVAC Average []

! Output:Variable,*,VRF Heat Pump COP,hourly; !- HVAC Average []
! Output:Variable,*,VRF Heat Pump Part Load Ratio,hourly; !- HVAC Average []
! Output:Variable,*,VRF Heat Pump Runtime Fraction,hourly; !- HVAC Average []
! Output:Variable,*,VRF Heat Pump Cycling Ratio,hourly; !- HVAC Average []

! Output:Variable,*,Performance Curve Output Value,hourly; !- HVAC Average []

!-----------------------AUDIT RATED CAPACITY-------------------------------------------
!Used these variables to audit rated capacity
!Operating capacity = HP Total Cooling / Part Load
!Rated capacity = Operating capacity / Cap Modifier (function of temp)
! Output:Variable,*,VRF Heat Pump Part Load Ratio,hourly; !- HVAC Average []
! Output:Variable,VRFCoolCapFT,Performance Curve Output Value,hourly; !- HVAC Average []
! Output:Variable,*,VRF Heat Pump Total Cooling Rate,hourly; !- HVAC Average [W]
!--------------------------------------------------------------------------------------


! Output:Variable,AHU4 VRF Cooling Coil Cap-FF,Performance Curve Output Value,hourly; !- HVAC Average []
! Output:Variable,VRF Cooling Capacity f of Temp AHU1,Performance Curve Output Value,hourly; !- HVAC Average []
! Output:Variable,VRF Cooling Capacity f of Temp AHU2,Performance Curve Output Value,hourly; !- HVAC Average []
! Output:Variable,VRF Cooling Capacity f of Temp AHU3,Performance Curve Output Value,hourly; !- HVAC Average []
! Output:Variable,AHU1 VRF Cooling Coil Cap-FF,Performance Curve Output Value,hourly; !- HVAC Average []Output:Variable,VRF Cooling Capacity f of Temp AHU1,Performance Curve Output Value,hourly; !- HVAC Average []
! Output:Variable,AHU2 VRF Cooling Coil Cap-FF,Performance Curve Output Value,hourly; !- HVAC Average []Output:Variable,VRF Cooling Capacity f of Temp AHU1,Performance Curve Output Value,hourly; !- HVAC Average []
! Output:Variable,AHU3 VRF Cooling Coil Cap-FF,Performance Curve Output Value,hourly; !- HVAC Average []

! Output:Variable,*,Zone Thermostat Cooling Setpoint Temperature,hourly; !- Zone Average [C]

! Output:Variable,*,Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,hourly; !- HVAC Average [W]
! Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly; !- HVAC Average [W]
! Output:Variable,*,Zone VRF Air Terminal Sensible Cooling Rate,hourly; !- HVAC Average [W]
! Output:Variable,*,Zone VRF Air Terminal Latent Cooling Rate,hourly; !- HVAC Average [W]
! Output:Variable,*,Cooling Coil Total Cooling Rate,hourly; !- HVAC Average [W]
! Output:Variable,*,Site Daylight Saving Time Status,hourly; !- Zone Average []


! RunPeriodControl:DaylightSavingTime,2nd Sunday in March, 1st Sunday in November; !2007
! Output:Variable,*,Lights Electric Power,hourly; !- Zone Average [W]
! RunPeriodControl:SpecialDays, Vacation, 5/1, 14, CustomDay1; 
Output:Diagnostics,DisplayExtraWarnings;


!-----------------------ZONE HEAT GAIN ANALYSIS--------------------------------
! Output:Variable,*,People Total Heating Rate,hourly; !- Zone Average [W]
! Output:Variable,*,Lights Total Heating Rate,hourly; !- Zone Average [W]
! Output:Variable,*,Zone Electric Equipment Electric Power,hourly; !- Zone Average [W]
! Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,hourly; !- Zone Average [W]
! Output:Variable,*,Zone Windows Total Heat Gain Rate,hourly; !- Zone Average [W]
! Output:Variable,*,Zone Infiltration Total Heat Gain Energy,hourly; !- HVAC Sum [J]

! Output:Variable,*,Zone Thermostat Air Temperature,hourly; !- Zone Average [C]
! Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly; !- Zone Average [C]
! Output:Variable,*,Zone Infiltration Air Change Rate,hourly; !- HVAC Average [ach]
! Output:Variable,*,Availability Manager Scheduled Control Status,hourly; !- HVAC Average []
! Output:Variable,*,Air System Electric Energy,hourly; !- HVAC Sum [J] !Total Electric Energy of DOAS


! Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,hourly; !- Zone Average [W/m2]
! Output:Variable,*,Site Direct Solar Radiation Rate per Area,hourly; !- Zone Average [W/m2]

!-----------------------ZONE AHU1 TEMP--------------------------------
Output:Variable,*,Zone Thermostat Air Temperature,hourly; !- Zone Average [C]
! Output:Variable,HialeahAHU1TempActual,Schedule Value,hourly; !- Zone Average []
! Output:Variable,HialeahAHU2TempActual,Schedule Value,hourly; !- Zone Average []
! Output:Variable,HialeahAHU3TempActual,Schedule Value,hourly; !- Zone Average []
Output:Variable,*,Zone VRF Air Terminal Total Cooling Rate,hourly; !- HVAC Average [W]


! Output:Variable,*,Zone Thermostat Heating Setpoint Temperature,hourly; !- Zone Average [C]
! Output:Variable,*,Zone Thermostat Cooling Setpoint Temperature,hourly; !- Zone Average [C]
! Output:Variable,*,People Occupant Count,hourly; !- Zone Average []
! Output:Variable,*,Exterior Lights Electric Power,hourly; !- Zone Average [W]
! Output:Variable,*,Lights Electric Power,hourly; !- Zone Average [W]
! Output:Variable,*,Availability Manager Scheduled Control Status,hourly; !- HVAC Average []
! Output:Variable,*,Electric Equipment Electric Power,hourly; !- Zone Average [W]
! Output:Variable,*,Zone Infiltration Air Change Rate,hourly; !- HVAC Average [ach]
! Output:Variable,*,Fan Electric Power,hourly; !- HVAC Average [W]

! Output:Variable,*,Zone Air Terminal Outdoor Air Volume Flow Rate,hourly; !- HVAC Average [m3/s]
! Output:Variable,*,Zone Air Heat Balance Outdoor Air Transfer Rate,hourly; !- HVAC Average [W]


! Output:Variable,*,Site Exterior Horizontal Sky Illuminance,hourly; !- Zone Average [lux]

! !HEATING ENERGY
! Output:Meter:Cumulative,Heating:Electricity,runperiod; !- [J]

! !COOLING ENERGY
! Output:Meter:Cumulative,Cooling:Electricity,runperiod; !- [J]

! !FAN ENERGY
! Output:Meter:Cumulative,Fans:Electricity,runperiod; !- [J]

! !INTERIOR LIGHTS
! Output:Meter:Cumulative,InteriorLights:Electricity,runperiod; !- [J]

! !EXTERIOR LIGHTS
! Output:Meter:Cumulative,ExteriorLights:Electricity,runperiod; !- [J]

! !PLUGS
! Output:Meter:Cumulative,Plugs:InteriorEquipment:Electricity,runperiod; !- [J]

! !ATMS
! Output:Meter:Cumulative,ATMs:InteriorEquipment:Electricity,runperiod; !- [J]
! Output:Meter:Cumulative,ATMs:ExteriorEquipment:Electricity,runperiod; !- [J]

! !OTHER
! Output:Meter:Cumulative,WaterHeater:ExteriorEquipment:Electricity,runperiod; !- [J]
! Output:Meter:Cumulative,BigAssFan:ExteriorEquipment:Electricity,runperiod; !- [J]
! Output:Meter,ExhaustFan:ExteriorEquipment:Electricity,runperiod; !- [J]
! Output:Meter:Cumulative,Transfer Fan:InteriorEquipment:Electricity,runperiod; !- [J]

! Output:Variable,*,VRF Heat Pump Cooling Electric Energy,runperiod; !- HVAC Sum [J] #LG CONDENSER UNIT COMPRESSOR AND CONDENSER FAN ENERGY

! Output:Variable,*,Fan Electric Energy,runperiod; !- HVAC Sum [J] ##VRF AHU FAN ENERGY

! Output:Variable,*,Air System Electric Energy,runperiod; !- HVAC Sum [J] !Total Electric Energy of DOAS